within IOCSmod.Demand.BuildingEnvelopes;
model DeSchipjesBase
  inner IDEAS.BoundaryConditions.SimInfoManager sim(
    lineariseJModelica=true,
    n50=n50,
    interZonalAirFlowType=IDEAS.BoundaryConditions.Types.InterZonalAirFlow.OnePort,
    incAndAziInBus={{IDEAS.Types.Tilt.Ceiling,0},{IDEAS.Types.Tilt.Wall,downAngle},{IDEAS.Types.Tilt.Wall,leftAngle},{IDEAS.Types.Tilt.Wall,upAngle},{IDEAS.Types.Tilt.Wall,rightAngle}, {IDEAS.Types.Tilt.Floor,0}})
    annotation (Placement(transformation(extent={{-100,80},{-80,100}})));

    constant String modelName = "DeSchipjes";
  replaceable package MediumWater = IDEAS.Media.Water "Water medium";
  parameter Modelica.Units.SI.Area Atot = 733.0460093388949 "Total zone surface area";
  parameter Modelica.Units.SI.Area AtotExt = 2139.773806162405 "Total external wall/roof/window surface area";
  parameter Modelica.Units.SI.Volume VtotExt = 2199.138028016685 "Total zone volume";
  parameter Modelica.Units.SI.Area AtotWin = 84.60499999999999 "Total window surface area";
  parameter Real nOcc = 24.0 "Design number of occupants";
  parameter Modelica.Units.SI.Power QDesignLoss = 33052.60057232906 "Total design heat loss through building envelope. Todo: Includes uninsulated outer walls of e.g. basement. Excludes slab on ground.";
  parameter Modelica.Units.SI.Power QDesignLossVentilation = 2250.0018000000005 "Total design heat loss through ventilation";
  parameter Modelica.Units.SI.Power QDesignLossInfiltration = 7727.771030450628 "Total design heat loss through air infiltration";
  parameter Modelica.Units.SI.HeatCapacity C = 798891105.3572538 "Total wall/floor/ceiling thermal mass. Includes parts exterior to insulation.";
  parameter Real n50 = 3 "Default n50 value"; // this value may not actually be used by the model, do not modify it unless you know what you're doing
  constant Modelica.Units.SI.Angle upAngle = IDEAS.Types.Azimuth.N + (0.9023920733256021);
  constant Modelica.Units.SI.Angle rightAngle = IDEAS.Types.Azimuth.E + (0.9023920733256021);
  constant Modelica.Units.SI.Angle downAngle = IDEAS.Types.Azimuth.S + (0.9023920733256021);
  constant Modelica.Units.SI.Angle leftAngle = IDEAS.Types.Azimuth.W + (0.9023920733256021);
  replaceable package MediumAir = IDEAS.Media.Specialized.DryAir(extraPropertiesNames={"CO2"}) "Air medium";
  constant Real mSenFac = 5;
  parameter Boolean addDummyEquation = true;


  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_136_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_136_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_136_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_136_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_138_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_138_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_138_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_138_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_140_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_140_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_140_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_140_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_142_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_142_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_142_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_142_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_144_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_144_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_144_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_144_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_146_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_146_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_146_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_146_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_148_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_148_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_148_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_148_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_150_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_150_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_150_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_150_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_152_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_152_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_152_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_152_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_154_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_154_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_154_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_154_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_156_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_156_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_156_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_156_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_158_keuken = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_158_keuken.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TCore_embeddedPipe_1_zone_158_woonruimte = Modelica.Units.Conversions.to_degC(embeddedPipe_1_zone_158_woonruimte.heatPortEmb[1].T) "EmbeddedPipe core temperature";
  output Modelica.Units.NonSI.Temperature_degC TDewPoi = Modelica.Units.Conversions.to_degC(sim.TDewPoi) "Dew point temperature";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__136_badkamer = Modelica.Units.Conversions.to_degC(zone__136_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__136_keuken = Modelica.Units.Conversions.to_degC(zone__136_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__136_slaapkamer = Modelica.Units.Conversions.to_degC(zone__136_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__136_toilet = Modelica.Units.Conversions.to_degC(zone__136_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__136_woonruimte = Modelica.Units.Conversions.to_degC(zone__136_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__138_badkamer = Modelica.Units.Conversions.to_degC(zone__138_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__138_keuken = Modelica.Units.Conversions.to_degC(zone__138_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__138_slaapkamer = Modelica.Units.Conversions.to_degC(zone__138_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__138_toilet = Modelica.Units.Conversions.to_degC(zone__138_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__138_woonruimte = Modelica.Units.Conversions.to_degC(zone__138_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__140_badkamer = Modelica.Units.Conversions.to_degC(zone__140_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__140_keuken = Modelica.Units.Conversions.to_degC(zone__140_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__140_slaapkamer = Modelica.Units.Conversions.to_degC(zone__140_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__140_toilet = Modelica.Units.Conversions.to_degC(zone__140_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__140_woonruimte = Modelica.Units.Conversions.to_degC(zone__140_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__142_badkamer = Modelica.Units.Conversions.to_degC(zone__142_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__142_keuken = Modelica.Units.Conversions.to_degC(zone__142_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__142_slaapkamer = Modelica.Units.Conversions.to_degC(zone__142_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__142_toilet = Modelica.Units.Conversions.to_degC(zone__142_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__142_woonruimte = Modelica.Units.Conversions.to_degC(zone__142_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__144_badkamer = Modelica.Units.Conversions.to_degC(zone__144_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__144_keuken = Modelica.Units.Conversions.to_degC(zone__144_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__144_slaapkamer = Modelica.Units.Conversions.to_degC(zone__144_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__144_toilet = Modelica.Units.Conversions.to_degC(zone__144_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__144_woonruimte = Modelica.Units.Conversions.to_degC(zone__144_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__146_badkamer = Modelica.Units.Conversions.to_degC(zone__146_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__146_keuken = Modelica.Units.Conversions.to_degC(zone__146_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__146_slaapkamer = Modelica.Units.Conversions.to_degC(zone__146_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__146_toilet = Modelica.Units.Conversions.to_degC(zone__146_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__146_woonruimte = Modelica.Units.Conversions.to_degC(zone__146_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__148_badkamer = Modelica.Units.Conversions.to_degC(zone__148_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__148_keuken = Modelica.Units.Conversions.to_degC(zone__148_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__148_slaapkamer = Modelica.Units.Conversions.to_degC(zone__148_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__148_toilet = Modelica.Units.Conversions.to_degC(zone__148_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__148_woonruimte = Modelica.Units.Conversions.to_degC(zone__148_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__150_badkamer = Modelica.Units.Conversions.to_degC(zone__150_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__150_keuken = Modelica.Units.Conversions.to_degC(zone__150_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__150_slaapkamer = Modelica.Units.Conversions.to_degC(zone__150_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__150_toilet = Modelica.Units.Conversions.to_degC(zone__150_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__150_woonruimte = Modelica.Units.Conversions.to_degC(zone__150_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__152_badkamer = Modelica.Units.Conversions.to_degC(zone__152_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__152_keuken = Modelica.Units.Conversions.to_degC(zone__152_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__152_slaapkamer = Modelica.Units.Conversions.to_degC(zone__152_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__152_toilet = Modelica.Units.Conversions.to_degC(zone__152_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__152_woonruimte = Modelica.Units.Conversions.to_degC(zone__152_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__154_badkamer = Modelica.Units.Conversions.to_degC(zone__154_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__154_keuken = Modelica.Units.Conversions.to_degC(zone__154_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__154_slaapkamer = Modelica.Units.Conversions.to_degC(zone__154_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__154_toilet = Modelica.Units.Conversions.to_degC(zone__154_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__154_woonruimte = Modelica.Units.Conversions.to_degC(zone__154_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__156_badkamer = Modelica.Units.Conversions.to_degC(zone__156_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__156_keuken = Modelica.Units.Conversions.to_degC(zone__156_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__156_slaapkamer = Modelica.Units.Conversions.to_degC(zone__156_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__156_toilet = Modelica.Units.Conversions.to_degC(zone__156_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__156_woonruimte = Modelica.Units.Conversions.to_degC(zone__156_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__158_badkamer = Modelica.Units.Conversions.to_degC(zone__158_badkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__158_keuken = Modelica.Units.Conversions.to_degC(zone__158_keuken.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__158_slaapkamer = Modelica.Units.Conversions.to_degC(zone__158_slaapkamer.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__158_toilet = Modelica.Units.Conversions.to_degC(zone__158_toilet.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRad_zone__158_woonruimte = Modelica.Units.Conversions.to_degC(zone__158_woonruimte.TRad) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_136 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_136.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_138 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_138.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_140 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_140.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_142 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_142.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_144 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_144.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_146 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_146.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_148 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_148.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_150 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_150.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_152 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_152.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_154 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_154.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_156 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_156.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_airHandlingUnit__AHU_158 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_158.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_136 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_136.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_138 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_138.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_140 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_140.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_142 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_142.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_144 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_144.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_146 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_146.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_148 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_148.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_150 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_150.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_152 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_152.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_154 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_154.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_156 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_156.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_158 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_158.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_BEO = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_BEO.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_DH = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_DH.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_circulationPumpDp__Pump_HP = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_HP.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_136 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_136.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_138 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_138.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_140 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_140.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_142 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_142.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_144 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_144.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_146 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_146.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_148 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_148.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_150 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_150.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_152 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_152.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_154 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_154.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_156 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_156.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__HEXVAL_158 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_158.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_136 = Modelica.Units.Conversions.to_degC(collector__RADVAL_136.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_138 = Modelica.Units.Conversions.to_degC(collector__RADVAL_138.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_140 = Modelica.Units.Conversions.to_degC(collector__RADVAL_140.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_142 = Modelica.Units.Conversions.to_degC(collector__RADVAL_142.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_144 = Modelica.Units.Conversions.to_degC(collector__RADVAL_144.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_146 = Modelica.Units.Conversions.to_degC(collector__RADVAL_146.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_148 = Modelica.Units.Conversions.to_degC(collector__RADVAL_148.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_150 = Modelica.Units.Conversions.to_degC(collector__RADVAL_150.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_152 = Modelica.Units.Conversions.to_degC(collector__RADVAL_152.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_154 = Modelica.Units.Conversions.to_degC(collector__RADVAL_154.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_156 = Modelica.Units.Conversions.to_degC(collector__RADVAL_156.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_collector__RADVAL_158 = Modelica.Units.Conversions.to_degC(collector__RADVAL_158.TRet) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_136 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_136__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_138 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_138__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_140 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_140__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_142 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_142__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_144 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_144__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_146 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_146__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_148 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_148__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_150 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_150__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_152 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_152__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_154 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_154__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_156 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_156__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TRet_floorHeating__VVW_158 = Modelica.Units.Conversions.to_degC(floorHeating__VVW_158__valve.sta_a.T) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_136 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_136.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_138 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_138.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_140 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_140.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_142 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_142.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_144 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_144.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_146 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_146.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_148 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_148.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_150 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_150.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_152 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_152.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_154 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_154.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_156 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_156.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_airHandlingUnit__AHU_158 = Modelica.Units.Conversions.to_degC(airHandlingUnit__AHU_158.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_136 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_136.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_138 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_138.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_140 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_140.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_142 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_142.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_144 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_144.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_146 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_146.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_148 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_148.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_150 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_150.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_152 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_152.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_154 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_154.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_156 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_156.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_158 = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_158.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_BEO = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_BEO.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_DH = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_DH.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_circulationPumpDp__Pump_HP = Modelica.Units.Conversions.to_degC(circulationPumpDp__Pump_HP.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_136 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_136.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_138 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_138.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_140 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_140.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_142 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_142.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_144 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_144.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_146 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_146.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_148 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_148.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_150 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_150.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_152 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_152.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_154 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_154.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_156 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_156.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__HEXVAL_158 = Modelica.Units.Conversions.to_degC(collector__HEXVAL_158.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_136 = Modelica.Units.Conversions.to_degC(collector__RADVAL_136.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_138 = Modelica.Units.Conversions.to_degC(collector__RADVAL_138.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_140 = Modelica.Units.Conversions.to_degC(collector__RADVAL_140.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_142 = Modelica.Units.Conversions.to_degC(collector__RADVAL_142.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_144 = Modelica.Units.Conversions.to_degC(collector__RADVAL_144.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_146 = Modelica.Units.Conversions.to_degC(collector__RADVAL_146.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_148 = Modelica.Units.Conversions.to_degC(collector__RADVAL_148.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_150 = Modelica.Units.Conversions.to_degC(collector__RADVAL_150.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_152 = Modelica.Units.Conversions.to_degC(collector__RADVAL_152.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_154 = Modelica.Units.Conversions.to_degC(collector__RADVAL_154.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_156 = Modelica.Units.Conversions.to_degC(collector__RADVAL_156.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC TSup_collector__RADVAL_158 = Modelica.Units.Conversions.to_degC(collector__RADVAL_158.TSup) "";
  output Modelica.Units.NonSI.Temperature_degC T_tank__Tank_HP = Modelica.Units.Conversions.to_degC(tank__Tank_HP.vol.heatPort.T) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__136_badkamer = Modelica.Units.Conversions.to_degC(zone__136_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__136_keuken = Modelica.Units.Conversions.to_degC(zone__136_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__136_slaapkamer = Modelica.Units.Conversions.to_degC(zone__136_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__136_toilet = Modelica.Units.Conversions.to_degC(zone__136_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__136_woonruimte = Modelica.Units.Conversions.to_degC(zone__136_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__138_badkamer = Modelica.Units.Conversions.to_degC(zone__138_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__138_keuken = Modelica.Units.Conversions.to_degC(zone__138_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__138_slaapkamer = Modelica.Units.Conversions.to_degC(zone__138_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__138_toilet = Modelica.Units.Conversions.to_degC(zone__138_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__138_woonruimte = Modelica.Units.Conversions.to_degC(zone__138_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__140_badkamer = Modelica.Units.Conversions.to_degC(zone__140_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__140_keuken = Modelica.Units.Conversions.to_degC(zone__140_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__140_slaapkamer = Modelica.Units.Conversions.to_degC(zone__140_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__140_toilet = Modelica.Units.Conversions.to_degC(zone__140_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__140_woonruimte = Modelica.Units.Conversions.to_degC(zone__140_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__142_badkamer = Modelica.Units.Conversions.to_degC(zone__142_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__142_keuken = Modelica.Units.Conversions.to_degC(zone__142_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__142_slaapkamer = Modelica.Units.Conversions.to_degC(zone__142_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__142_toilet = Modelica.Units.Conversions.to_degC(zone__142_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__142_woonruimte = Modelica.Units.Conversions.to_degC(zone__142_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__144_badkamer = Modelica.Units.Conversions.to_degC(zone__144_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__144_keuken = Modelica.Units.Conversions.to_degC(zone__144_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__144_slaapkamer = Modelica.Units.Conversions.to_degC(zone__144_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__144_toilet = Modelica.Units.Conversions.to_degC(zone__144_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__144_woonruimte = Modelica.Units.Conversions.to_degC(zone__144_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__146_badkamer = Modelica.Units.Conversions.to_degC(zone__146_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__146_keuken = Modelica.Units.Conversions.to_degC(zone__146_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__146_slaapkamer = Modelica.Units.Conversions.to_degC(zone__146_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__146_toilet = Modelica.Units.Conversions.to_degC(zone__146_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__146_woonruimte = Modelica.Units.Conversions.to_degC(zone__146_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__148_badkamer = Modelica.Units.Conversions.to_degC(zone__148_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__148_keuken = Modelica.Units.Conversions.to_degC(zone__148_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__148_slaapkamer = Modelica.Units.Conversions.to_degC(zone__148_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__148_toilet = Modelica.Units.Conversions.to_degC(zone__148_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__148_woonruimte = Modelica.Units.Conversions.to_degC(zone__148_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__150_badkamer = Modelica.Units.Conversions.to_degC(zone__150_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__150_keuken = Modelica.Units.Conversions.to_degC(zone__150_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__150_slaapkamer = Modelica.Units.Conversions.to_degC(zone__150_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__150_toilet = Modelica.Units.Conversions.to_degC(zone__150_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__150_woonruimte = Modelica.Units.Conversions.to_degC(zone__150_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__152_badkamer = Modelica.Units.Conversions.to_degC(zone__152_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__152_keuken = Modelica.Units.Conversions.to_degC(zone__152_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__152_slaapkamer = Modelica.Units.Conversions.to_degC(zone__152_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__152_toilet = Modelica.Units.Conversions.to_degC(zone__152_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__152_woonruimte = Modelica.Units.Conversions.to_degC(zone__152_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__154_badkamer = Modelica.Units.Conversions.to_degC(zone__154_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__154_keuken = Modelica.Units.Conversions.to_degC(zone__154_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__154_slaapkamer = Modelica.Units.Conversions.to_degC(zone__154_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__154_toilet = Modelica.Units.Conversions.to_degC(zone__154_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__154_woonruimte = Modelica.Units.Conversions.to_degC(zone__154_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__156_badkamer = Modelica.Units.Conversions.to_degC(zone__156_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__156_keuken = Modelica.Units.Conversions.to_degC(zone__156_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__156_slaapkamer = Modelica.Units.Conversions.to_degC(zone__156_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__156_toilet = Modelica.Units.Conversions.to_degC(zone__156_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__156_woonruimte = Modelica.Units.Conversions.to_degC(zone__156_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__158_badkamer = Modelica.Units.Conversions.to_degC(zone__158_badkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__158_keuken = Modelica.Units.Conversions.to_degC(zone__158_keuken.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__158_slaapkamer = Modelica.Units.Conversions.to_degC(zone__158_slaapkamer.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__158_toilet = Modelica.Units.Conversions.to_degC(zone__158_toilet.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC T_zone__158_woonruimte = Modelica.Units.Conversions.to_degC(zone__158_woonruimte.TSensor) "";
  output Modelica.Units.NonSI.Temperature_degC Te = Modelica.Units.Conversions.to_degC(sim.Te) "Outdoor air temperature";
  output Modelica.Units.NonSI.Temperature_degC Tsky = Modelica.Units.Conversions.to_degC(sim.Tsky) "Sky temperature";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_136 = circulationPumpDp__Pump_136.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_138 = circulationPumpDp__Pump_138.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_140 = circulationPumpDp__Pump_140.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_142 = circulationPumpDp__Pump_142.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_144 = circulationPumpDp__Pump_144.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_146 = circulationPumpDp__Pump_146.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_148 = circulationPumpDp__Pump_148.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_150 = circulationPumpDp__Pump_150.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_152 = circulationPumpDp__Pump_152.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_154 = circulationPumpDp__Pump_154.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_156 = circulationPumpDp__Pump_156.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_158 = circulationPumpDp__Pump_158.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_BEO = circulationPumpDp__Pump_BEO.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_DH = circulationPumpDp__Pump_DH.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_circulationPumpDp__Pump_HP = circulationPumpDp__Pump_HP.pump.m_flow "Pump mass flow rate";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_136 = collector__HEXVAL_136.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_138 = collector__HEXVAL_138.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_140 = collector__HEXVAL_140.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_142 = collector__HEXVAL_142.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_144 = collector__HEXVAL_144.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_146 = collector__HEXVAL_146.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_148 = collector__HEXVAL_148.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_150 = collector__HEXVAL_150.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_152 = collector__HEXVAL_152.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_154 = collector__HEXVAL_154.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_156 = collector__HEXVAL_156.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__HEXVAL_158 = collector__HEXVAL_158.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_136 = collector__RADVAL_136.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_138 = collector__RADVAL_138.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_140 = collector__RADVAL_140.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_142 = collector__RADVAL_142.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_144 = collector__RADVAL_144.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_146 = collector__RADVAL_146.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_148 = collector__RADVAL_148.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_150 = collector__RADVAL_150.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_152 = collector__RADVAL_152.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_154 = collector__RADVAL_154.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_156 = collector__RADVAL_156.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_collector__RADVAL_158 = collector__RADVAL_158.port_a2.m_flow "";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_136__valve = floorHeating__VVW_136__valve.m_flow "Total mass flow rate for all assignments of 'VVW_136'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_138__valve = floorHeating__VVW_138__valve.m_flow "Total mass flow rate for all assignments of 'VVW_138'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_140__valve = floorHeating__VVW_140__valve.m_flow "Total mass flow rate for all assignments of 'VVW_140'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_142__valve = floorHeating__VVW_142__valve.m_flow "Total mass flow rate for all assignments of 'VVW_142'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_144__valve = floorHeating__VVW_144__valve.m_flow "Total mass flow rate for all assignments of 'VVW_144'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_146__valve = floorHeating__VVW_146__valve.m_flow "Total mass flow rate for all assignments of 'VVW_146'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_148__valve = floorHeating__VVW_148__valve.m_flow "Total mass flow rate for all assignments of 'VVW_148'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_150__valve = floorHeating__VVW_150__valve.m_flow "Total mass flow rate for all assignments of 'VVW_150'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_152__valve = floorHeating__VVW_152__valve.m_flow "Total mass flow rate for all assignments of 'VVW_152'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_154__valve = floorHeating__VVW_154__valve.m_flow "Total mass flow rate for all assignments of 'VVW_154'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_156__valve = floorHeating__VVW_156__valve.m_flow "Total mass flow rate for all assignments of 'VVW_156'";
  output Modelica.Units.SI.MassFlowRate m_flow_floorHeating__VVW_158__valve = floorHeating__VVW_158__valve.m_flow "Total mass flow rate for all assignments of 'VVW_158'";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_136 = sum(airHandlingUnit__AHU_136.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_138 = sum(airHandlingUnit__AHU_138.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_140 = sum(airHandlingUnit__AHU_140.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_142 = sum(airHandlingUnit__AHU_142.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_144 = sum(airHandlingUnit__AHU_144.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_146 = sum(airHandlingUnit__AHU_146.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_148 = sum(airHandlingUnit__AHU_148.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_150 = sum(airHandlingUnit__AHU_150.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_152 = sum(airHandlingUnit__AHU_152.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_154 = sum(airHandlingUnit__AHU_154.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_156 = sum(airHandlingUnit__AHU_156.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_ret_airHandlingUnit__AHU_158 = sum(airHandlingUnit__AHU_158.port_a.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_136 = sum(-airHandlingUnit__AHU_136.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_138 = sum(-airHandlingUnit__AHU_138.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_140 = sum(-airHandlingUnit__AHU_140.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_142 = sum(-airHandlingUnit__AHU_142.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_144 = sum(-airHandlingUnit__AHU_144.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_146 = sum(-airHandlingUnit__AHU_146.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_148 = sum(-airHandlingUnit__AHU_148.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_150 = sum(-airHandlingUnit__AHU_150.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_152 = sum(-airHandlingUnit__AHU_152.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_154 = sum(-airHandlingUnit__AHU_154.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_156 = sum(-airHandlingUnit__AHU_156.port_b.m_flow) "";
  output Modelica.Units.SI.MassFlowRate m_flow_sup_airHandlingUnit__AHU_158 = sum(-airHandlingUnit__AHU_158.port_b.m_flow) "";
  output Modelica.Units.SI.Power QOcc_zone__136_slaapkamer = -zone__136_slaapkamer.intGaiOcc.portCon.Q_flow - zone__136_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__136_woonruimte = -zone__136_woonruimte.intGaiOcc.portCon.Q_flow - zone__136_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__138_slaapkamer = -zone__138_slaapkamer.intGaiOcc.portCon.Q_flow - zone__138_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__138_woonruimte = -zone__138_woonruimte.intGaiOcc.portCon.Q_flow - zone__138_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__140_slaapkamer = -zone__140_slaapkamer.intGaiOcc.portCon.Q_flow - zone__140_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__140_woonruimte = -zone__140_woonruimte.intGaiOcc.portCon.Q_flow - zone__140_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__142_slaapkamer = -zone__142_slaapkamer.intGaiOcc.portCon.Q_flow - zone__142_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__142_woonruimte = -zone__142_woonruimte.intGaiOcc.portCon.Q_flow - zone__142_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__144_slaapkamer = -zone__144_slaapkamer.intGaiOcc.portCon.Q_flow - zone__144_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__144_woonruimte = -zone__144_woonruimte.intGaiOcc.portCon.Q_flow - zone__144_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__146_slaapkamer = -zone__146_slaapkamer.intGaiOcc.portCon.Q_flow - zone__146_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__146_woonruimte = -zone__146_woonruimte.intGaiOcc.portCon.Q_flow - zone__146_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__148_slaapkamer = -zone__148_slaapkamer.intGaiOcc.portCon.Q_flow - zone__148_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__148_woonruimte = -zone__148_woonruimte.intGaiOcc.portCon.Q_flow - zone__148_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__150_slaapkamer = -zone__150_slaapkamer.intGaiOcc.portCon.Q_flow - zone__150_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__150_woonruimte = -zone__150_woonruimte.intGaiOcc.portCon.Q_flow - zone__150_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__152_slaapkamer = -zone__152_slaapkamer.intGaiOcc.portCon.Q_flow - zone__152_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__152_woonruimte = -zone__152_woonruimte.intGaiOcc.portCon.Q_flow - zone__152_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__154_slaapkamer = -zone__154_slaapkamer.intGaiOcc.portCon.Q_flow - zone__154_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__154_woonruimte = -zone__154_woonruimte.intGaiOcc.portCon.Q_flow - zone__154_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__156_slaapkamer = -zone__156_slaapkamer.intGaiOcc.portCon.Q_flow - zone__156_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__156_woonruimte = -zone__156_woonruimte.intGaiOcc.portCon.Q_flow - zone__156_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__158_slaapkamer = -zone__158_slaapkamer.intGaiOcc.portCon.Q_flow - zone__158_slaapkamer.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power QOcc_zone__158_woonruimte = -zone__158_woonruimte.intGaiOcc.portCon.Q_flow - zone__158_woonruimte.intGaiOcc.portRad.Q_flow "Sensible heat gains from occupants";
  output Modelica.Units.SI.Power Q_flow_borefield__BEO = borefield__BEO.Q_flow "borefield__BEO thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_136 = circulationPumpDp__Pump_136.Q_flow "circulationPumpDp__Pump_136 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_138 = circulationPumpDp__Pump_138.Q_flow "circulationPumpDp__Pump_138 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_140 = circulationPumpDp__Pump_140.Q_flow "circulationPumpDp__Pump_140 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_142 = circulationPumpDp__Pump_142.Q_flow "circulationPumpDp__Pump_142 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_144 = circulationPumpDp__Pump_144.Q_flow "circulationPumpDp__Pump_144 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_146 = circulationPumpDp__Pump_146.Q_flow "circulationPumpDp__Pump_146 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_148 = circulationPumpDp__Pump_148.Q_flow "circulationPumpDp__Pump_148 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_150 = circulationPumpDp__Pump_150.Q_flow "circulationPumpDp__Pump_150 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_152 = circulationPumpDp__Pump_152.Q_flow "circulationPumpDp__Pump_152 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_154 = circulationPumpDp__Pump_154.Q_flow "circulationPumpDp__Pump_154 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_156 = circulationPumpDp__Pump_156.Q_flow "circulationPumpDp__Pump_156 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_158 = circulationPumpDp__Pump_158.Q_flow "circulationPumpDp__Pump_158 thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_BEO = circulationPumpDp__Pump_BEO.Q_flow "circulationPumpDp__Pump_BEO thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_DH = circulationPumpDp__Pump_DH.Q_flow "circulationPumpDp__Pump_DH thermal power";
  output Modelica.Units.SI.Power Q_flow_circulationPumpDp__Pump_HP = circulationPumpDp__Pump_HP.Q_flow "circulationPumpDp__Pump_HP thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_136 = collector__HEXVAL_136.Q_flow "collector__HEXVAL_136 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_138 = collector__HEXVAL_138.Q_flow "collector__HEXVAL_138 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_140 = collector__HEXVAL_140.Q_flow "collector__HEXVAL_140 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_142 = collector__HEXVAL_142.Q_flow "collector__HEXVAL_142 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_144 = collector__HEXVAL_144.Q_flow "collector__HEXVAL_144 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_146 = collector__HEXVAL_146.Q_flow "collector__HEXVAL_146 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_148 = collector__HEXVAL_148.Q_flow "collector__HEXVAL_148 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_150 = collector__HEXVAL_150.Q_flow "collector__HEXVAL_150 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_152 = collector__HEXVAL_152.Q_flow "collector__HEXVAL_152 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_154 = collector__HEXVAL_154.Q_flow "collector__HEXVAL_154 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_156 = collector__HEXVAL_156.Q_flow "collector__HEXVAL_156 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__HEXVAL_158 = collector__HEXVAL_158.Q_flow "collector__HEXVAL_158 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_136 = collector__RADVAL_136.Q_flow "collector__RADVAL_136 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_138 = collector__RADVAL_138.Q_flow "collector__RADVAL_138 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_140 = collector__RADVAL_140.Q_flow "collector__RADVAL_140 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_142 = collector__RADVAL_142.Q_flow "collector__RADVAL_142 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_144 = collector__RADVAL_144.Q_flow "collector__RADVAL_144 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_146 = collector__RADVAL_146.Q_flow "collector__RADVAL_146 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_148 = collector__RADVAL_148.Q_flow "collector__RADVAL_148 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_150 = collector__RADVAL_150.Q_flow "collector__RADVAL_150 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_152 = collector__RADVAL_152.Q_flow "collector__RADVAL_152 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_154 = collector__RADVAL_154.Q_flow "collector__RADVAL_154 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_156 = collector__RADVAL_156.Q_flow "collector__RADVAL_156 thermal power";
  output Modelica.Units.SI.Power Q_flow_collector__RADVAL_158 = collector__RADVAL_158.Q_flow "collector__RADVAL_158 thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_136_keuken = -embeddedPipe_1_zone_136_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_136_woonruimte = -embeddedPipe_1_zone_136_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_138_keuken = -embeddedPipe_1_zone_138_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_138_woonruimte = -embeddedPipe_1_zone_138_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_140_keuken = -embeddedPipe_1_zone_140_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_140_woonruimte = -embeddedPipe_1_zone_140_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_142_keuken = -embeddedPipe_1_zone_142_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_142_woonruimte = -embeddedPipe_1_zone_142_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_144_keuken = -embeddedPipe_1_zone_144_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_144_woonruimte = -embeddedPipe_1_zone_144_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_146_keuken = -embeddedPipe_1_zone_146_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_146_woonruimte = -embeddedPipe_1_zone_146_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_148_keuken = -embeddedPipe_1_zone_148_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_148_woonruimte = -embeddedPipe_1_zone_148_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_150_keuken = -embeddedPipe_1_zone_150_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_150_woonruimte = -embeddedPipe_1_zone_150_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_152_keuken = -embeddedPipe_1_zone_152_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_152_woonruimte = -embeddedPipe_1_zone_152_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_154_keuken = -embeddedPipe_1_zone_154_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_154_woonruimte = -embeddedPipe_1_zone_154_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_156_keuken = -embeddedPipe_1_zone_156_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_156_woonruimte = -embeddedPipe_1_zone_156_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_158_keuken = -embeddedPipe_1_zone_158_keuken.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_embeddedPipe_1_zone_158_woonruimte = -embeddedPipe_1_zone_158_woonruimte.heatPortEmb[1].Q_flow "EmbeddedPipe thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_136 = heatExchanger__HEX_136.Q_flow "heatExchanger__HEX_136 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_138 = heatExchanger__HEX_138.Q_flow "heatExchanger__HEX_138 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_140 = heatExchanger__HEX_140.Q_flow "heatExchanger__HEX_140 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_142 = heatExchanger__HEX_142.Q_flow "heatExchanger__HEX_142 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_144 = heatExchanger__HEX_144.Q_flow "heatExchanger__HEX_144 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_146 = heatExchanger__HEX_146.Q_flow "heatExchanger__HEX_146 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_148 = heatExchanger__HEX_148.Q_flow "heatExchanger__HEX_148 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_150 = heatExchanger__HEX_150.Q_flow "heatExchanger__HEX_150 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_152 = heatExchanger__HEX_152.Q_flow "heatExchanger__HEX_152 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_154 = heatExchanger__HEX_154.Q_flow "heatExchanger__HEX_154 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_156 = heatExchanger__HEX_156.Q_flow "heatExchanger__HEX_156 thermal power";
  output Modelica.Units.SI.Power Q_flow_heatExchanger__HEX_158 = heatExchanger__HEX_158.Q_flow "heatExchanger__HEX_158 thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__136_badkamer__Radiator_600900172 = -radiator_zone__136_badkamer__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__136_badkamer__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__136_keuken__Radiator_9001350172 = -radiator_zone__136_keuken__Radiator_9001350172.heatPortRad.Q_flow - radiator_zone__136_keuken__Radiator_9001350172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__136_slaapkamer__Radiator_1800400172 = -radiator_zone__136_slaapkamer__Radiator_1800400172.heatPortRad.Q_flow - radiator_zone__136_slaapkamer__Radiator_1800400172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__136_woonruimte__Radiator_6002100172 = -radiator_zone__136_woonruimte__Radiator_6002100172.heatPortRad.Q_flow - radiator_zone__136_woonruimte__Radiator_6002100172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__138_badkamer__Radiator_450900172 = -radiator_zone__138_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__138_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__138_keuken__Radiator_600900172 = -radiator_zone__138_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__138_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__138_slaapkamer__Radiator_1950400172 = -radiator_zone__138_slaapkamer__Radiator_1950400172.heatPortRad.Q_flow - radiator_zone__138_slaapkamer__Radiator_1950400172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__138_woonruimte__Radiator_6001800106 = -radiator_zone__138_woonruimte__Radiator_6001800106.heatPortRad.Q_flow - radiator_zone__138_woonruimte__Radiator_6001800106.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__140_badkamer__Radiator_450900172 = -radiator_zone__140_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__140_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__140_keuken__Radiator_600900172 = -radiator_zone__140_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__140_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__140_slaapkamer__Radiator_1050900172 = -radiator_zone__140_slaapkamer__Radiator_1050900172.heatPortRad.Q_flow - radiator_zone__140_slaapkamer__Radiator_1050900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__140_woonruimte__Radiator_600900106 = -radiator_zone__140_woonruimte__Radiator_600900106.heatPortRad.Q_flow - radiator_zone__140_woonruimte__Radiator_600900106.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__140_woonruimte__Radiator_600900106__2 = -radiator_zone__140_woonruimte__Radiator_600900106__2.heatPortRad.Q_flow - radiator_zone__140_woonruimte__Radiator_600900106__2.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__142_badkamer__Radiator_450900172 = -radiator_zone__142_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__142_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__142_keuken__Radiator_600900172 = -radiator_zone__142_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__142_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__142_slaapkamer__Radiator_1950400172 = -radiator_zone__142_slaapkamer__Radiator_1950400172.heatPortRad.Q_flow - radiator_zone__142_slaapkamer__Radiator_1950400172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__142_woonruimte__Radiator_6001800106 = -radiator_zone__142_woonruimte__Radiator_6001800106.heatPortRad.Q_flow - radiator_zone__142_woonruimte__Radiator_6001800106.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__144_badkamer__Radiator_450900172 = -radiator_zone__144_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__144_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__144_keuken__Radiator_600900172 = -radiator_zone__144_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__144_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__144_slaapkamer__Radiator_1950400172 = -radiator_zone__144_slaapkamer__Radiator_1950400172.heatPortRad.Q_flow - radiator_zone__144_slaapkamer__Radiator_1950400172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__144_woonruimte__Radiator_6001800106 = -radiator_zone__144_woonruimte__Radiator_6001800106.heatPortRad.Q_flow - radiator_zone__144_woonruimte__Radiator_6001800106.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__146_badkamer__Radiator_450900172 = -radiator_zone__146_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__146_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__146_keuken__Radiator_600900172 = -radiator_zone__146_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__146_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__146_slaapkamer__Radiator_1950400172 = -radiator_zone__146_slaapkamer__Radiator_1950400172.heatPortRad.Q_flow - radiator_zone__146_slaapkamer__Radiator_1950400172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__146_woonruimte__Radiator_600900106 = -radiator_zone__146_woonruimte__Radiator_600900106.heatPortRad.Q_flow - radiator_zone__146_woonruimte__Radiator_600900106.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__146_woonruimte__Radiator_600900106__2 = -radiator_zone__146_woonruimte__Radiator_600900106__2.heatPortRad.Q_flow - radiator_zone__146_woonruimte__Radiator_600900106__2.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__148_badkamer__Radiator_450900172 = -radiator_zone__148_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__148_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__148_keuken__Radiator_600900172 = -radiator_zone__148_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__148_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__148_slaapkamer__Radiator_1950400172 = -radiator_zone__148_slaapkamer__Radiator_1950400172.heatPortRad.Q_flow - radiator_zone__148_slaapkamer__Radiator_1950400172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__148_woonruimte__Radiator_6001800106 = -radiator_zone__148_woonruimte__Radiator_6001800106.heatPortRad.Q_flow - radiator_zone__148_woonruimte__Radiator_6001800106.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__150_badkamer__Radiator_450900172 = -radiator_zone__150_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__150_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__150_keuken__Radiator_600900172 = -radiator_zone__150_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__150_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__150_slaapkamer__Radiator_1650500172 = -radiator_zone__150_slaapkamer__Radiator_1650500172.heatPortRad.Q_flow - radiator_zone__150_slaapkamer__Radiator_1650500172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__150_woonruimte__Radiator_6001800172 = -radiator_zone__150_woonruimte__Radiator_6001800172.heatPortRad.Q_flow - radiator_zone__150_woonruimte__Radiator_6001800172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__152_badkamer__Radiator_450900172 = -radiator_zone__152_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__152_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__152_keuken__Radiator_600900172 = -radiator_zone__152_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__152_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__152_slaapkamer__Radiator_1950400172 = -radiator_zone__152_slaapkamer__Radiator_1950400172.heatPortRad.Q_flow - radiator_zone__152_slaapkamer__Radiator_1950400172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__152_woonruimte__Radiator_600900172 = -radiator_zone__152_woonruimte__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__152_woonruimte__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__152_woonruimte__Radiator_600900172__2 = -radiator_zone__152_woonruimte__Radiator_600900172__2.heatPortRad.Q_flow - radiator_zone__152_woonruimte__Radiator_600900172__2.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__154_badkamer__Radiator_450900172 = -radiator_zone__154_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__154_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__154_keuken__Radiator_600900172 = -radiator_zone__154_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__154_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__154_slaapkamer__Radiator_1950400172 = -radiator_zone__154_slaapkamer__Radiator_1950400172.heatPortRad.Q_flow - radiator_zone__154_slaapkamer__Radiator_1950400172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__154_woonruimte__Radiator_600900106 = -radiator_zone__154_woonruimte__Radiator_600900106.heatPortRad.Q_flow - radiator_zone__154_woonruimte__Radiator_600900106.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__154_woonruimte__Radiator_600900106__2 = -radiator_zone__154_woonruimte__Radiator_600900106__2.heatPortRad.Q_flow - radiator_zone__154_woonruimte__Radiator_600900106__2.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__156_badkamer__Radiator_450900172 = -radiator_zone__156_badkamer__Radiator_450900172.heatPortRad.Q_flow - radiator_zone__156_badkamer__Radiator_450900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__156_keuken__Radiator_600900172 = -radiator_zone__156_keuken__Radiator_600900172.heatPortRad.Q_flow - radiator_zone__156_keuken__Radiator_600900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__156_slaapkamer__Radiator_2550300172 = -radiator_zone__156_slaapkamer__Radiator_2550300172.heatPortRad.Q_flow - radiator_zone__156_slaapkamer__Radiator_2550300172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__156_woonruimte__Radiator_6001800172 = -radiator_zone__156_woonruimte__Radiator_6001800172.heatPortRad.Q_flow - radiator_zone__156_woonruimte__Radiator_6001800172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__158_badkamer__Radiator_1350900172 = -radiator_zone__158_badkamer__Radiator_1350900172.heatPortRad.Q_flow - radiator_zone__158_badkamer__Radiator_1350900172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__158_keuken__Radiator_900900106 = -radiator_zone__158_keuken__Radiator_900900106.heatPortRad.Q_flow - radiator_zone__158_keuken__Radiator_900900106.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__158_slaapkamer__Radiator_1800600172 = -radiator_zone__158_slaapkamer__Radiator_1800600172.heatPortRad.Q_flow - radiator_zone__158_slaapkamer__Radiator_1800600172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_radiator_zone__158_woonruimte__Radiator_1650500172 = -radiator_zone__158_woonruimte__Radiator_1650500172.heatPortRad.Q_flow - radiator_zone__158_woonruimte__Radiator_1650500172.heatPortCon.Q_flow "Total radiator thermal power";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__136_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__136_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__136_slaapkamer.ports[1].h_outflow)*supplyCav_zone__136_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__136_woonruimte__CAVs_type_living = (supplyCav_zone__136_woonruimte__CAVs_type_living.port_b.h_outflow-zone__136_woonruimte.ports[1].h_outflow)*supplyCav_zone__136_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__138_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__138_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__138_slaapkamer.ports[1].h_outflow)*supplyCav_zone__138_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__138_woonruimte__CAVs_type_living = (supplyCav_zone__138_woonruimte__CAVs_type_living.port_b.h_outflow-zone__138_woonruimte.ports[1].h_outflow)*supplyCav_zone__138_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__140_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__140_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__140_slaapkamer.ports[1].h_outflow)*supplyCav_zone__140_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__140_woonruimte__CAVs_type_living = (supplyCav_zone__140_woonruimte__CAVs_type_living.port_b.h_outflow-zone__140_woonruimte.ports[1].h_outflow)*supplyCav_zone__140_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__142_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__142_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__142_slaapkamer.ports[1].h_outflow)*supplyCav_zone__142_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__142_woonruimte__CAVs_type_living = (supplyCav_zone__142_woonruimte__CAVs_type_living.port_b.h_outflow-zone__142_woonruimte.ports[1].h_outflow)*supplyCav_zone__142_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__144_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__144_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__144_slaapkamer.ports[1].h_outflow)*supplyCav_zone__144_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__144_woonruimte__CAVs_type_living = (supplyCav_zone__144_woonruimte__CAVs_type_living.port_b.h_outflow-zone__144_woonruimte.ports[1].h_outflow)*supplyCav_zone__144_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__146_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__146_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__146_slaapkamer.ports[1].h_outflow)*supplyCav_zone__146_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__146_woonruimte__CAVs_type_living = (supplyCav_zone__146_woonruimte__CAVs_type_living.port_b.h_outflow-zone__146_woonruimte.ports[1].h_outflow)*supplyCav_zone__146_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__148_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__148_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__148_slaapkamer.ports[1].h_outflow)*supplyCav_zone__148_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__148_woonruimte__CAVs_type_living = (supplyCav_zone__148_woonruimte__CAVs_type_living.port_b.h_outflow-zone__148_woonruimte.ports[1].h_outflow)*supplyCav_zone__148_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__150_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__150_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__150_slaapkamer.ports[1].h_outflow)*supplyCav_zone__150_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__150_woonruimte__CAVs_type_living = (supplyCav_zone__150_woonruimte__CAVs_type_living.port_b.h_outflow-zone__150_woonruimte.ports[1].h_outflow)*supplyCav_zone__150_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__152_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__152_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__152_slaapkamer.ports[1].h_outflow)*supplyCav_zone__152_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__152_woonruimte__CAVs_type_living = (supplyCav_zone__152_woonruimte__CAVs_type_living.port_b.h_outflow-zone__152_woonruimte.ports[1].h_outflow)*supplyCav_zone__152_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__154_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__154_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__154_slaapkamer.ports[1].h_outflow)*supplyCav_zone__154_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__154_woonruimte__CAVs_type_living = (supplyCav_zone__154_woonruimte__CAVs_type_living.port_b.h_outflow-zone__154_woonruimte.ports[1].h_outflow)*supplyCav_zone__154_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__156_slaapkamer__CAVs_type_bedroom = (supplyCav_zone__156_slaapkamer__CAVs_type_bedroom.port_b.h_outflow-zone__156_slaapkamer.ports[1].h_outflow)*supplyCav_zone__156_slaapkamer__CAVs_type_bedroom.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__156_woonruimte__CAVs_type_living = (supplyCav_zone__156_woonruimte__CAVs_type_living.port_b.h_outflow-zone__156_woonruimte.ports[1].h_outflow)*supplyCav_zone__156_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__158_slaapkamer__CAVs_type_living = (supplyCav_zone__158_slaapkamer__CAVs_type_living.port_b.h_outflow-zone__158_slaapkamer.ports[1].h_outflow)*supplyCav_zone__158_slaapkamer__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_supplyCav_zone__158_woonruimte__CAVs_type_living = (supplyCav_zone__158_woonruimte__CAVs_type_living.port_b.h_outflow-zone__158_woonruimte.ports[1].h_outflow)*supplyCav_zone__158_woonruimte__CAVs_type_living.port_a.m_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom = -window__Window_bedroom.gain.iSolDir.port_b.Q_flow-window__Window_bedroom.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__10 = -window__Window_bedroom__10.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__10.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__11 = -window__Window_bedroom__11.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__11.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__12 = -window__Window_bedroom__12.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__12.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__13 = -window__Window_bedroom__13.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__13.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__2 = -window__Window_bedroom__2.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__2.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__3 = -window__Window_bedroom__3.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__3.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__4 = -window__Window_bedroom__4.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__4.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__5 = -window__Window_bedroom__5.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__5.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__6 = -window__Window_bedroom__6.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__6.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__7 = -window__Window_bedroom__7.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__7.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__8 = -window__Window_bedroom__8.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__8.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_bedroom__9 = -window__Window_bedroom__9.gain.iSolDir.port_b.Q_flow-window__Window_bedroom__9.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen = -window__Window_kitchen.gain.iSolDir.port_b.Q_flow-window__Window_kitchen.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__10 = -window__Window_kitchen__10.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__10.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__11 = -window__Window_kitchen__11.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__11.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__2 = -window__Window_kitchen__2.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__2.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__3 = -window__Window_kitchen__3.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__3.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__4 = -window__Window_kitchen__4.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__4.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__5 = -window__Window_kitchen__5.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__5.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__6 = -window__Window_kitchen__6.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__6.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__7 = -window__Window_kitchen__7.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__7.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__8 = -window__Window_kitchen__8.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__8.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_kitchen__9 = -window__Window_kitchen__9.gain.iSolDir.port_b.Q_flow-window__Window_kitchen__9.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2 = -window__Window_living_2.gain.iSolDir.port_b.Q_flow-window__Window_living_2.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2__2 = -window__Window_living_2__2.gain.iSolDir.port_b.Q_flow-window__Window_living_2__2.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2__3 = -window__Window_living_2__3.gain.iSolDir.port_b.Q_flow-window__Window_living_2__3.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2__4 = -window__Window_living_2__4.gain.iSolDir.port_b.Q_flow-window__Window_living_2__4.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2__5 = -window__Window_living_2__5.gain.iSolDir.port_b.Q_flow-window__Window_living_2__5.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2__6 = -window__Window_living_2__6.gain.iSolDir.port_b.Q_flow-window__Window_living_2__6.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2__7 = -window__Window_living_2__7.gain.iSolDir.port_b.Q_flow-window__Window_living_2__7.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2__8 = -window__Window_living_2__8.gain.iSolDir.port_b.Q_flow-window__Window_living_2__8.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_2__9 = -window__Window_living_2__9.gain.iSolDir.port_b.Q_flow-window__Window_living_2__9.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_3 = -window__Window_living_3.gain.iSolDir.port_b.Q_flow-window__Window_living_3.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_3__2 = -window__Window_living_3__2.gain.iSolDir.port_b.Q_flow-window__Window_living_3__2.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_3__3 = -window__Window_living_3__3.gain.iSolDir.port_b.Q_flow-window__Window_living_3__3.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_3__4 = -window__Window_living_3__4.gain.iSolDir.port_b.Q_flow-window__Window_living_3__4.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_3__5 = -window__Window_living_3__5.gain.iSolDir.port_b.Q_flow-window__Window_living_3__5.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_3__6 = -window__Window_living_3__6.gain.iSolDir.port_b.Q_flow-window__Window_living_3__6.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_4 = -window__Window_living_4.gain.iSolDir.port_b.Q_flow-window__Window_living_4.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_living_4__2 = -window__Window_living_4__2.gain.iSolDir.port_b.Q_flow-window__Window_living_4__2.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet = -window__Window_toilet.gain.iSolDir.port_b.Q_flow-window__Window_toilet.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__10 = -window__Window_toilet__10.gain.iSolDir.port_b.Q_flow-window__Window_toilet__10.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__2 = -window__Window_toilet__2.gain.iSolDir.port_b.Q_flow-window__Window_toilet__2.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__3 = -window__Window_toilet__3.gain.iSolDir.port_b.Q_flow-window__Window_toilet__3.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__4 = -window__Window_toilet__4.gain.iSolDir.port_b.Q_flow-window__Window_toilet__4.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__5 = -window__Window_toilet__5.gain.iSolDir.port_b.Q_flow-window__Window_toilet__5.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__6 = -window__Window_toilet__6.gain.iSolDir.port_b.Q_flow-window__Window_toilet__6.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__7 = -window__Window_toilet__7.gain.iSolDir.port_b.Q_flow-window__Window_toilet__7.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__8 = -window__Window_toilet__8.gain.iSolDir.port_b.Q_flow-window__Window_toilet__8.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.Power Q_flow_window__Window_toilet__9 = -window__Window_toilet__9.gain.iSolDir.port_b.Q_flow-window__Window_toilet__9.gain.iSolDif.port_b.Q_flow "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__136_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__136_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__136_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__136_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__136_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__136_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__138_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__138_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__138_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__138_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__138_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__138_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__140_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__140_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__140_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__140_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__140_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__140_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__142_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__142_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__142_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__142_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__142_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__142_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__144_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__144_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__144_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__144_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__144_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__144_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__146_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__146_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__146_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__146_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__146_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__146_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__148_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__148_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__148_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__148_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__148_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__148_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__150_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__150_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__150_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__150_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__150_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__150_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__152_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__152_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__152_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__152_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__152_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__152_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__154_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__154_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__154_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__154_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__154_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__154_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__156_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__156_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__156_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__156_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__156_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__156_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__158_badkamer__CAVr_type_bathroom(displayUnit="m3/h") = returnCav_zone__158_badkamer__CAVr_type_bathroom.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__158_keuken__CAVr_type_kitchen(displayUnit="m3/h") = returnCav_zone__158_keuken__CAVr_type_kitchen.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_returnCav_zone__158_toilet__CAVr_type_toilet(displayUnit="m3/h") = returnCav_zone__158_toilet__CAVr_type_toilet.port_a.m_flow/1.2*3600 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__136_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__136_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__136_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__136_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__138_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__138_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__138_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__138_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__140_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__140_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__140_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__140_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__142_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__142_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__142_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__142_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__144_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__144_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__144_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__144_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__146_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__146_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__146_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__146_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__148_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__148_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__148_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__148_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__150_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__150_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__150_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__150_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__152_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__152_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__152_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__152_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__154_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__154_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__154_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__154_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__156_slaapkamer__CAVs_type_bedroom(displayUnit="m3/h") = supplyCav_zone__156_slaapkamer__CAVs_type_bedroom.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__156_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__156_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__158_slaapkamer__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__158_slaapkamer__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Modelica.Units.SI.VolumeFlowRate V_flow_supplyCav_zone__158_woonruimte__CAVs_type_living(displayUnit="m3/h") = supplyCav_zone__158_woonruimte__CAVs_type_living.port_a.m_flow*3600/1.2 "";
  output Real HDifHor = sim.HDifHor.y "Diffuse solar irradiation on a horizontal surface";
  output Real HDirNor = sim.HDirNor.y "Direct normal/beam solar irradiation";
  output Real HGloE = sim.weaBus.solBus[3].HDirTil + sim.radSol[3].HDifTil.HGroDifTil + sim.radSol[3].HDifTil.HSkyDifTil "Total solar irradiation on the east (left in FS, including offset) oriented surface";
  output Real HGloHor = sim.weaBus.solBus[1].HDirTil + sim.radSol[1].HDifTil.HGroDifTil + sim.radSol[1].HDifTil.HSkyDifTil "Total solar irradiation on horizontal surfaces";
  output Real HGloN = sim.weaBus.solBus[2].HDirTil + sim.radSol[2].HDifTil.HGroDifTil + sim.radSol[2].HDifTil.HSkyDifTil "Total solar irradiation on the north (downward in FS, including offset) oriented surface";
  output Real HGloS = sim.weaBus.solBus[4].HDirTil + sim.radSol[4].HDifTil.HGroDifTil + sim.radSol[4].HDifTil.HSkyDifTil "Total solar irradiation on the south (up in FS, including offset) oriented surface";
  output Real HGloW = sim.weaBus.solBus[5].HDirTil + sim.radSol[5].HDifTil.HGroDifTil + sim.radSol[5].HDifTil.HSkyDifTil "Total solar irradiation on the west (right in FS, including offset) oriented surface";
  output Real HSha_window__Window_bedroom = window__Window_bedroom.shaType.HSha "Total solar irradiance through 'window__Window_bedroom'";
  output Real HSha_window__Window_bedroom__10 = window__Window_bedroom__10.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__10'";
  output Real HSha_window__Window_bedroom__11 = window__Window_bedroom__11.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__11'";
  output Real HSha_window__Window_bedroom__12 = window__Window_bedroom__12.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__12'";
  output Real HSha_window__Window_bedroom__13 = window__Window_bedroom__13.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__13'";
  output Real HSha_window__Window_bedroom__2 = window__Window_bedroom__2.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__2'";
  output Real HSha_window__Window_bedroom__3 = window__Window_bedroom__3.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__3'";
  output Real HSha_window__Window_bedroom__4 = window__Window_bedroom__4.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__4'";
  output Real HSha_window__Window_bedroom__5 = window__Window_bedroom__5.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__5'";
  output Real HSha_window__Window_bedroom__6 = window__Window_bedroom__6.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__6'";
  output Real HSha_window__Window_bedroom__7 = window__Window_bedroom__7.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__7'";
  output Real HSha_window__Window_bedroom__8 = window__Window_bedroom__8.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__8'";
  output Real HSha_window__Window_bedroom__9 = window__Window_bedroom__9.shaType.HSha "Total solar irradiance through 'window__Window_bedroom__9'";
  output Real HSha_window__Window_kitchen = window__Window_kitchen.shaType.HSha "Total solar irradiance through 'window__Window_kitchen'";
  output Real HSha_window__Window_kitchen__10 = window__Window_kitchen__10.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__10'";
  output Real HSha_window__Window_kitchen__11 = window__Window_kitchen__11.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__11'";
  output Real HSha_window__Window_kitchen__2 = window__Window_kitchen__2.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__2'";
  output Real HSha_window__Window_kitchen__3 = window__Window_kitchen__3.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__3'";
  output Real HSha_window__Window_kitchen__4 = window__Window_kitchen__4.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__4'";
  output Real HSha_window__Window_kitchen__5 = window__Window_kitchen__5.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__5'";
  output Real HSha_window__Window_kitchen__6 = window__Window_kitchen__6.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__6'";
  output Real HSha_window__Window_kitchen__7 = window__Window_kitchen__7.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__7'";
  output Real HSha_window__Window_kitchen__8 = window__Window_kitchen__8.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__8'";
  output Real HSha_window__Window_kitchen__9 = window__Window_kitchen__9.shaType.HSha "Total solar irradiance through 'window__Window_kitchen__9'";
  output Real HSha_window__Window_living_2 = window__Window_living_2.shaType.HSha "Total solar irradiance through 'window__Window_living_2'";
  output Real HSha_window__Window_living_2__2 = window__Window_living_2__2.shaType.HSha "Total solar irradiance through 'window__Window_living_2__2'";
  output Real HSha_window__Window_living_2__3 = window__Window_living_2__3.shaType.HSha "Total solar irradiance through 'window__Window_living_2__3'";
  output Real HSha_window__Window_living_2__4 = window__Window_living_2__4.shaType.HSha "Total solar irradiance through 'window__Window_living_2__4'";
  output Real HSha_window__Window_living_2__5 = window__Window_living_2__5.shaType.HSha "Total solar irradiance through 'window__Window_living_2__5'";
  output Real HSha_window__Window_living_2__6 = window__Window_living_2__6.shaType.HSha "Total solar irradiance through 'window__Window_living_2__6'";
  output Real HSha_window__Window_living_2__7 = window__Window_living_2__7.shaType.HSha "Total solar irradiance through 'window__Window_living_2__7'";
  output Real HSha_window__Window_living_2__8 = window__Window_living_2__8.shaType.HSha "Total solar irradiance through 'window__Window_living_2__8'";
  output Real HSha_window__Window_living_2__9 = window__Window_living_2__9.shaType.HSha "Total solar irradiance through 'window__Window_living_2__9'";
  output Real HSha_window__Window_living_3 = window__Window_living_3.shaType.HSha "Total solar irradiance through 'window__Window_living_3'";
  output Real HSha_window__Window_living_3__2 = window__Window_living_3__2.shaType.HSha "Total solar irradiance through 'window__Window_living_3__2'";
  output Real HSha_window__Window_living_3__3 = window__Window_living_3__3.shaType.HSha "Total solar irradiance through 'window__Window_living_3__3'";
  output Real HSha_window__Window_living_3__4 = window__Window_living_3__4.shaType.HSha "Total solar irradiance through 'window__Window_living_3__4'";
  output Real HSha_window__Window_living_3__5 = window__Window_living_3__5.shaType.HSha "Total solar irradiance through 'window__Window_living_3__5'";
  output Real HSha_window__Window_living_3__6 = window__Window_living_3__6.shaType.HSha "Total solar irradiance through 'window__Window_living_3__6'";
  output Real HSha_window__Window_living_4 = window__Window_living_4.shaType.HSha "Total solar irradiance through 'window__Window_living_4'";
  output Real HSha_window__Window_living_4__2 = window__Window_living_4__2.shaType.HSha "Total solar irradiance through 'window__Window_living_4__2'";
  output Real HSha_window__Window_toilet = window__Window_toilet.shaType.HSha "Total solar irradiance through 'window__Window_toilet'";
  output Real HSha_window__Window_toilet__10 = window__Window_toilet__10.shaType.HSha "Total solar irradiance through 'window__Window_toilet__10'";
  output Real HSha_window__Window_toilet__2 = window__Window_toilet__2.shaType.HSha "Total solar irradiance through 'window__Window_toilet__2'";
  output Real HSha_window__Window_toilet__3 = window__Window_toilet__3.shaType.HSha "Total solar irradiance through 'window__Window_toilet__3'";
  output Real HSha_window__Window_toilet__4 = window__Window_toilet__4.shaType.HSha "Total solar irradiance through 'window__Window_toilet__4'";
  output Real HSha_window__Window_toilet__5 = window__Window_toilet__5.shaType.HSha "Total solar irradiance through 'window__Window_toilet__5'";
  output Real HSha_window__Window_toilet__6 = window__Window_toilet__6.shaType.HSha "Total solar irradiance through 'window__Window_toilet__6'";
  output Real HSha_window__Window_toilet__7 = window__Window_toilet__7.shaType.HSha "Total solar irradiance through 'window__Window_toilet__7'";
  output Real HSha_window__Window_toilet__8 = window__Window_toilet__8.shaType.HSha "Total solar irradiance through 'window__Window_toilet__8'";
  output Real HSha_window__Window_toilet__9 = window__Window_toilet__9.shaType.HSha "Total solar irradiance through 'window__Window_toilet__9'";
  output Real PEl_Schema_DeSchipjes = obj__PEl_heatPump__HP_BW45
  + obj__PRet_airHandlingUnit__AHU_136
  + obj__PRet_airHandlingUnit__AHU_138
  + obj__PRet_airHandlingUnit__AHU_140
  + obj__PRet_airHandlingUnit__AHU_142
  + obj__PRet_airHandlingUnit__AHU_144
  + obj__PRet_airHandlingUnit__AHU_146
  + obj__PRet_airHandlingUnit__AHU_148
  + obj__PRet_airHandlingUnit__AHU_150
  + obj__PRet_airHandlingUnit__AHU_152
  + obj__PRet_airHandlingUnit__AHU_154
  + obj__PRet_airHandlingUnit__AHU_156
  + obj__PRet_airHandlingUnit__AHU_158
  + obj__PSup_airHandlingUnit__AHU_136
  + obj__PSup_airHandlingUnit__AHU_138
  + obj__PSup_airHandlingUnit__AHU_140
  + obj__PSup_airHandlingUnit__AHU_142
  + obj__PSup_airHandlingUnit__AHU_144
  + obj__PSup_airHandlingUnit__AHU_146
  + obj__PSup_airHandlingUnit__AHU_148
  + obj__PSup_airHandlingUnit__AHU_150
  + obj__PSup_airHandlingUnit__AHU_152
  + obj__PSup_airHandlingUnit__AHU_154
  + obj__PSup_airHandlingUnit__AHU_156
  + obj__PSup_airHandlingUnit__AHU_158
  + obj__P_circulationPumpDp__Pump_136
  + obj__P_circulationPumpDp__Pump_138
  + obj__P_circulationPumpDp__Pump_140
  + obj__P_circulationPumpDp__Pump_142
  + obj__P_circulationPumpDp__Pump_144
  + obj__P_circulationPumpDp__Pump_146
  + obj__P_circulationPumpDp__Pump_148
  + obj__P_circulationPumpDp__Pump_150
  + obj__P_circulationPumpDp__Pump_152
  + obj__P_circulationPumpDp__Pump_154
  + obj__P_circulationPumpDp__Pump_156
  + obj__P_circulationPumpDp__Pump_158
  + obj__P_circulationPumpDp__Pump_BEO
  + obj__P_circulationPumpDp__Pump_DH
  + obj__P_circulationPumpDp__Pump_HP "Total electrical power for 'Schema_DeSchipjes'";
    output Real TSet = 21;
  output Real objComf_zone__136_badkamer = max(0, TSet - T_zone__136_badkamer)^2;
  output Real objComf_zone__136_keuken = max(0, TSet - T_zone__136_keuken)^2;
  output Real objComf_zone__136_slaapkamer = max(0, TSet - T_zone__136_slaapkamer)^2;
  output Real objComf_zone__136_toilet = max(0, TSet - T_zone__136_toilet)^2;
  output Real objComf_zone__136_woonruimte = max(0, TSet - T_zone__136_woonruimte)^2;
  output Real objComf_zone__138_badkamer = max(0, TSet - T_zone__138_badkamer)^2;
  output Real objComf_zone__138_keuken = max(0, TSet - T_zone__138_keuken)^2;
  output Real objComf_zone__138_slaapkamer = max(0, TSet - T_zone__138_slaapkamer)^2;
  output Real objComf_zone__138_toilet = max(0, TSet - T_zone__138_toilet)^2;
  output Real objComf_zone__138_woonruimte = max(0, TSet - T_zone__138_woonruimte)^2;
  output Real objComf_zone__140_badkamer = max(0, TSet - T_zone__140_badkamer)^2;
  output Real objComf_zone__140_keuken = max(0, TSet - T_zone__140_keuken)^2;
  output Real objComf_zone__140_slaapkamer = max(0, TSet - T_zone__140_slaapkamer)^2;
  output Real objComf_zone__140_toilet = max(0, TSet - T_zone__140_toilet)^2;
  output Real objComf_zone__140_woonruimte = max(0, TSet - T_zone__140_woonruimte)^2;
  output Real objComf_zone__142_badkamer = max(0, TSet - T_zone__142_badkamer)^2;
  output Real objComf_zone__142_keuken = max(0, TSet - T_zone__142_keuken)^2;
  output Real objComf_zone__142_slaapkamer = max(0, TSet - T_zone__142_slaapkamer)^2;
  output Real objComf_zone__142_toilet = max(0, TSet - T_zone__142_toilet)^2;
  output Real objComf_zone__142_woonruimte = max(0, TSet - T_zone__142_woonruimte)^2;
  output Real objComf_zone__144_badkamer = max(0, TSet - T_zone__144_badkamer)^2;
  output Real objComf_zone__144_keuken = max(0, TSet - T_zone__144_keuken)^2;
  output Real objComf_zone__144_slaapkamer = max(0, TSet - T_zone__144_slaapkamer)^2;
  output Real objComf_zone__144_toilet = max(0, TSet - T_zone__144_toilet)^2;
  output Real objComf_zone__144_woonruimte = max(0, TSet - T_zone__144_woonruimte)^2;
  output Real objComf_zone__146_badkamer = max(0, TSet - T_zone__146_badkamer)^2;
  output Real objComf_zone__146_keuken = max(0, TSet - T_zone__146_keuken)^2;
  output Real objComf_zone__146_slaapkamer = max(0, TSet - T_zone__146_slaapkamer)^2;
  output Real objComf_zone__146_toilet = max(0, TSet - T_zone__146_toilet)^2;
  output Real objComf_zone__146_woonruimte = max(0, TSet - T_zone__146_woonruimte)^2;
  output Real objComf_zone__148_badkamer = max(0, TSet - T_zone__148_badkamer)^2;
  output Real objComf_zone__148_keuken = max(0, TSet - T_zone__148_keuken)^2;
  output Real objComf_zone__148_slaapkamer = max(0, TSet - T_zone__148_slaapkamer)^2;
  output Real objComf_zone__148_toilet = max(0, TSet - T_zone__148_toilet)^2;
  output Real objComf_zone__148_woonruimte = max(0, TSet - T_zone__148_woonruimte)^2;
  output Real objComf_zone__150_badkamer = max(0, TSet - T_zone__150_badkamer)^2;
  output Real objComf_zone__150_keuken = max(0, TSet - T_zone__150_keuken)^2;
  output Real objComf_zone__150_slaapkamer = max(0, TSet - T_zone__150_slaapkamer)^2;
  output Real objComf_zone__150_toilet = max(0, TSet - T_zone__150_toilet)^2;
  output Real objComf_zone__150_woonruimte = max(0, TSet - T_zone__150_woonruimte)^2;
  output Real objComf_zone__152_badkamer = max(0, TSet - T_zone__152_badkamer)^2;
  output Real objComf_zone__152_keuken = max(0, TSet - T_zone__152_keuken)^2;
  output Real objComf_zone__152_slaapkamer = max(0, TSet - T_zone__152_slaapkamer)^2;
  output Real objComf_zone__152_toilet = max(0, TSet - T_zone__152_toilet)^2;
  output Real objComf_zone__152_woonruimte = max(0, TSet - T_zone__152_woonruimte)^2;
  output Real objComf_zone__154_badkamer = max(0, TSet - T_zone__154_badkamer)^2;
  output Real objComf_zone__154_keuken = max(0, TSet - T_zone__154_keuken)^2;
  output Real objComf_zone__154_slaapkamer = max(0, TSet - T_zone__154_slaapkamer)^2;
  output Real objComf_zone__154_toilet = max(0, TSet - T_zone__154_toilet)^2;
  output Real objComf_zone__154_woonruimte = max(0, TSet - T_zone__154_woonruimte)^2;
  output Real objComf_zone__156_badkamer = max(0, TSet - T_zone__156_badkamer)^2;
  output Real objComf_zone__156_keuken = max(0, TSet - T_zone__156_keuken)^2;
  output Real objComf_zone__156_slaapkamer = max(0, TSet - T_zone__156_slaapkamer)^2;
  output Real objComf_zone__156_toilet = max(0, TSet - T_zone__156_toilet)^2;
  output Real objComf_zone__156_woonruimte = max(0, TSet - T_zone__156_woonruimte)^2;
  output Real objComf_zone__158_badkamer = max(0, TSet - T_zone__158_badkamer)^2;
  output Real objComf_zone__158_keuken = max(0, TSet - T_zone__158_keuken)^2;
  output Real objComf_zone__158_slaapkamer = max(0, TSet - T_zone__158_slaapkamer)^2;
  output Real objComf_zone__158_toilet = max(0, TSet - T_zone__158_toilet)^2;
  output Real objComf_zone__158_woonruimte = max(0, TSet - T_zone__158_woonruimte)^2;
  output Real objComf =    objComf_zone__136_badkamer +
         objComf_zone__136_keuken +
         objComf_zone__136_slaapkamer +
         objComf_zone__136_toilet +
         objComf_zone__136_woonruimte +
         objComf_zone__138_badkamer +
         objComf_zone__138_keuken +
         objComf_zone__138_slaapkamer +
         objComf_zone__138_toilet +
         objComf_zone__138_woonruimte +
         objComf_zone__140_badkamer +
         objComf_zone__140_keuken +
         objComf_zone__140_slaapkamer +
         objComf_zone__140_toilet +
         objComf_zone__140_woonruimte +
         objComf_zone__142_badkamer +
         objComf_zone__142_keuken +
         objComf_zone__142_slaapkamer +
         objComf_zone__142_toilet +
         objComf_zone__142_woonruimte +
         objComf_zone__144_badkamer +
         objComf_zone__144_keuken +
         objComf_zone__144_slaapkamer +
         objComf_zone__144_toilet +
         objComf_zone__144_woonruimte +
         objComf_zone__146_badkamer +
         objComf_zone__146_keuken +
         objComf_zone__146_slaapkamer +
         objComf_zone__146_toilet +
         objComf_zone__146_woonruimte +
         objComf_zone__148_badkamer +
         objComf_zone__148_keuken +
         objComf_zone__148_slaapkamer +
         objComf_zone__148_toilet +
         objComf_zone__148_woonruimte +
         objComf_zone__150_badkamer +
         objComf_zone__150_keuken +
         objComf_zone__150_slaapkamer +
         objComf_zone__150_toilet +
         objComf_zone__150_woonruimte +
         objComf_zone__152_badkamer +
         objComf_zone__152_keuken +
         objComf_zone__152_slaapkamer +
         objComf_zone__152_toilet +
         objComf_zone__152_woonruimte +
         objComf_zone__154_badkamer +
         objComf_zone__154_keuken +
         objComf_zone__154_slaapkamer +
         objComf_zone__154_toilet +
         objComf_zone__154_woonruimte +
         objComf_zone__156_badkamer +
         objComf_zone__156_keuken +
         objComf_zone__156_slaapkamer +
         objComf_zone__156_toilet +
         objComf_zone__156_woonruimte +
         objComf_zone__158_badkamer +
         objComf_zone__158_keuken +
         objComf_zone__158_slaapkamer +
         objComf_zone__158_toilet +
         objComf_zone__158_woonruimte;
  output Real PEl_heatPump__HP_BW45 = heatPump__HP_BW45.PEl "";
  output Real PFan_airHandlingUnit__AHU_136 = airHandlingUnit__AHU_136.PSup + airHandlingUnit__AHU_136.PRet "";
  output Real PFan_airHandlingUnit__AHU_138 = airHandlingUnit__AHU_138.PSup + airHandlingUnit__AHU_138.PRet "";
  output Real PFan_airHandlingUnit__AHU_140 = airHandlingUnit__AHU_140.PSup + airHandlingUnit__AHU_140.PRet "";
  output Real PFan_airHandlingUnit__AHU_142 = airHandlingUnit__AHU_142.PSup + airHandlingUnit__AHU_142.PRet "";
  output Real PFan_airHandlingUnit__AHU_144 = airHandlingUnit__AHU_144.PSup + airHandlingUnit__AHU_144.PRet "";
  output Real PFan_airHandlingUnit__AHU_146 = airHandlingUnit__AHU_146.PSup + airHandlingUnit__AHU_146.PRet "";
  output Real PFan_airHandlingUnit__AHU_148 = airHandlingUnit__AHU_148.PSup + airHandlingUnit__AHU_148.PRet "";
  output Real PFan_airHandlingUnit__AHU_150 = airHandlingUnit__AHU_150.PSup + airHandlingUnit__AHU_150.PRet "";
  output Real PFan_airHandlingUnit__AHU_152 = airHandlingUnit__AHU_152.PSup + airHandlingUnit__AHU_152.PRet "";
  output Real PFan_airHandlingUnit__AHU_154 = airHandlingUnit__AHU_154.PSup + airHandlingUnit__AHU_154.PRet "";
  output Real PFan_airHandlingUnit__AHU_156 = airHandlingUnit__AHU_156.PSup + airHandlingUnit__AHU_156.PRet "";
  output Real PFan_airHandlingUnit__AHU_158 = airHandlingUnit__AHU_158.PSup + airHandlingUnit__AHU_158.PRet "";
  output Real Q_flow_energyMeter__Energy_meter_136 = collector__HEXVAL_136.port_a2.m_flow*(collector__HEXVAL_136.port_b2.h_outflow - inStream(collector__HEXVAL_136.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_138 = collector__HEXVAL_138.port_a2.m_flow*(collector__HEXVAL_138.port_b2.h_outflow - inStream(collector__HEXVAL_138.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_140 = collector__HEXVAL_140.port_a2.m_flow*(collector__HEXVAL_140.port_b2.h_outflow - inStream(collector__HEXVAL_140.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_142 = collector__HEXVAL_142.port_a2.m_flow*(collector__HEXVAL_142.port_b2.h_outflow - inStream(collector__HEXVAL_142.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_144 = collector__HEXVAL_144.port_a2.m_flow*(collector__HEXVAL_144.port_b2.h_outflow - inStream(collector__HEXVAL_144.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_146 = collector__HEXVAL_146.port_a2.m_flow*(collector__HEXVAL_146.port_b2.h_outflow - inStream(collector__HEXVAL_146.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_148 = collector__HEXVAL_148.port_a2.m_flow*(collector__HEXVAL_148.port_b2.h_outflow - inStream(collector__HEXVAL_148.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_150 = collector__HEXVAL_150.port_a2.m_flow*(collector__HEXVAL_150.port_b2.h_outflow - inStream(collector__HEXVAL_150.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_152 = collector__HEXVAL_152.port_a2.m_flow*(collector__HEXVAL_152.port_b2.h_outflow - inStream(collector__HEXVAL_152.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_154 = collector__HEXVAL_154.port_a2.m_flow*(collector__HEXVAL_154.port_b2.h_outflow - inStream(collector__HEXVAL_154.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_156 = collector__HEXVAL_156.port_a2.m_flow*(collector__HEXVAL_156.port_b2.h_outflow - inStream(collector__HEXVAL_156.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_158 = collector__HEXVAL_158.port_a2.m_flow*(collector__HEXVAL_158.port_b2.h_outflow - inStream(collector__HEXVAL_158.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_BEO = borefield__BEO.port_a.m_flow*(borefield__BEO.port_b.h_outflow - inStream(borefield__BEO.port_a.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_DH = circulationPumpDp__Pump_DH.port_a2.m_flow*(circulationPumpDp__Pump_DH.port_b2.h_outflow - inStream(circulationPumpDp__Pump_DH.port_a2.h_outflow)) "";
  output Real Q_flow_energyMeter__Energy_meter_tank = heatPump__HP_BW45.port_a2.m_flow*(heatPump__HP_BW45.port_b2.h_outflow - inStream(heatPump__HP_BW45.port_a2.h_outflow)) "";
  output Real RH = sim.XiEnv.phi "Outdoor relative humidity";
  output Real Xw = sim.XiEnv.X[1] "Outdoor absolute humidity";
  output Real hour = clock__1.hour "Hour [0,24) in local time zone";
  output Real m_flow_energyMeter__Energy_meter_136 = collector__HEXVAL_136.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_138 = collector__HEXVAL_138.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_140 = collector__HEXVAL_140.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_142 = collector__HEXVAL_142.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_144 = collector__HEXVAL_144.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_146 = collector__HEXVAL_146.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_148 = collector__HEXVAL_148.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_150 = collector__HEXVAL_150.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_152 = collector__HEXVAL_152.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_154 = collector__HEXVAL_154.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_156 = collector__HEXVAL_156.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_158 = collector__HEXVAL_158.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_BEO = borefield__BEO.port_a.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_DH = circulationPumpDp__Pump_DH.port_a2.m_flow "";
  output Real m_flow_energyMeter__Energy_meter_tank = heatPump__HP_BW45.port_a2.m_flow "";
  output Real objInt = pEl_Schema_DeSchipjes;
  output Real obj__PEl_heatPump__HP_BW45 = heatPump__HP_BW45.PEl "";
  output Real obj__PRet_airHandlingUnit__AHU_136 = airHandlingUnit__AHU_136.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_138 = airHandlingUnit__AHU_138.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_140 = airHandlingUnit__AHU_140.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_142 = airHandlingUnit__AHU_142.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_144 = airHandlingUnit__AHU_144.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_146 = airHandlingUnit__AHU_146.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_148 = airHandlingUnit__AHU_148.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_150 = airHandlingUnit__AHU_150.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_152 = airHandlingUnit__AHU_152.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_154 = airHandlingUnit__AHU_154.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_156 = airHandlingUnit__AHU_156.PRet "";
  output Real obj__PRet_airHandlingUnit__AHU_158 = airHandlingUnit__AHU_158.PRet "";
  output Real obj__PSup_airHandlingUnit__AHU_136 = airHandlingUnit__AHU_136.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_138 = airHandlingUnit__AHU_138.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_140 = airHandlingUnit__AHU_140.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_142 = airHandlingUnit__AHU_142.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_144 = airHandlingUnit__AHU_144.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_146 = airHandlingUnit__AHU_146.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_148 = airHandlingUnit__AHU_148.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_150 = airHandlingUnit__AHU_150.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_152 = airHandlingUnit__AHU_152.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_154 = airHandlingUnit__AHU_154.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_156 = airHandlingUnit__AHU_156.PSup "";
  output Real obj__PSup_airHandlingUnit__AHU_158 = airHandlingUnit__AHU_158.PSup "";
  output Real obj__P_circulationPumpDp__Pump_136 = circulationPumpDp__Pump_136.P "";
  output Real obj__P_circulationPumpDp__Pump_138 = circulationPumpDp__Pump_138.P "";
  output Real obj__P_circulationPumpDp__Pump_140 = circulationPumpDp__Pump_140.P "";
  output Real obj__P_circulationPumpDp__Pump_142 = circulationPumpDp__Pump_142.P "";
  output Real obj__P_circulationPumpDp__Pump_144 = circulationPumpDp__Pump_144.P "";
  output Real obj__P_circulationPumpDp__Pump_146 = circulationPumpDp__Pump_146.P "";
  output Real obj__P_circulationPumpDp__Pump_148 = circulationPumpDp__Pump_148.P "";
  output Real obj__P_circulationPumpDp__Pump_150 = circulationPumpDp__Pump_150.P "";
  output Real obj__P_circulationPumpDp__Pump_152 = circulationPumpDp__Pump_152.P "";
  output Real obj__P_circulationPumpDp__Pump_154 = circulationPumpDp__Pump_154.P "";
  output Real obj__P_circulationPumpDp__Pump_156 = circulationPumpDp__Pump_156.P "";
  output Real obj__P_circulationPumpDp__Pump_158 = circulationPumpDp__Pump_158.P "";
  output Real obj__P_circulationPumpDp__Pump_BEO = circulationPumpDp__Pump_BEO.P "";
  output Real obj__P_circulationPumpDp__Pump_DH = circulationPumpDp__Pump_DH.P "";
  output Real obj__P_circulationPumpDp__Pump_HP = circulationPumpDp__Pump_HP.P "";
  output Real on_circulationPumpDp__Pump_136 = if circulationPumpDp__Pump_136.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_138 = if circulationPumpDp__Pump_138.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_140 = if circulationPumpDp__Pump_140.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_142 = if circulationPumpDp__Pump_142.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_144 = if circulationPumpDp__Pump_144.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_146 = if circulationPumpDp__Pump_146.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_148 = if circulationPumpDp__Pump_148.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_150 = if circulationPumpDp__Pump_150.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_152 = if circulationPumpDp__Pump_152.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_154 = if circulationPumpDp__Pump_154.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_156 = if circulationPumpDp__Pump_156.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_158 = if circulationPumpDp__Pump_158.port_a1.m_flow > 0.005555566666666667 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_BEO = if circulationPumpDp__Pump_BEO.port_a1.m_flow > 0.074074 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_DH = if circulationPumpDp__Pump_DH.port_a1.m_flow > 0.05740733333333334 then 1 else 0 "";
  output Real on_circulationPumpDp__Pump_HP = if circulationPumpDp__Pump_HP.port_a1.m_flow > 0.043333333333333335 then 1 else 0 "";
  output Real pEl_Schema_DeSchipjes = pel_Schema_DeSchipjes*PEl_Schema_DeSchipjes/3600000 "Electrical power cost per unit of time";
  output Real pel_Schema_DeSchipjes = max(0.015,p_el_ene+p_el_dist) "Electrical power price per unit of energy";
  output Real ppm_zone__136_badkamer = zone__136_badkamer.ppm "";
  output Real ppm_zone__136_keuken = zone__136_keuken.ppm "";
  output Real ppm_zone__136_slaapkamer = zone__136_slaapkamer.ppm "";
  output Real ppm_zone__136_toilet = zone__136_toilet.ppm "";
  output Real ppm_zone__136_woonruimte = zone__136_woonruimte.ppm "";
  output Real ppm_zone__138_badkamer = zone__138_badkamer.ppm "";
  output Real ppm_zone__138_keuken = zone__138_keuken.ppm "";
  output Real ppm_zone__138_slaapkamer = zone__138_slaapkamer.ppm "";
  output Real ppm_zone__138_toilet = zone__138_toilet.ppm "";
  output Real ppm_zone__138_woonruimte = zone__138_woonruimte.ppm "";
  output Real ppm_zone__140_badkamer = zone__140_badkamer.ppm "";
  output Real ppm_zone__140_keuken = zone__140_keuken.ppm "";
  output Real ppm_zone__140_slaapkamer = zone__140_slaapkamer.ppm "";
  output Real ppm_zone__140_toilet = zone__140_toilet.ppm "";
  output Real ppm_zone__140_woonruimte = zone__140_woonruimte.ppm "";
  output Real ppm_zone__142_badkamer = zone__142_badkamer.ppm "";
  output Real ppm_zone__142_keuken = zone__142_keuken.ppm "";
  output Real ppm_zone__142_slaapkamer = zone__142_slaapkamer.ppm "";
  output Real ppm_zone__142_toilet = zone__142_toilet.ppm "";
  output Real ppm_zone__142_woonruimte = zone__142_woonruimte.ppm "";
  output Real ppm_zone__144_badkamer = zone__144_badkamer.ppm "";
  output Real ppm_zone__144_keuken = zone__144_keuken.ppm "";
  output Real ppm_zone__144_slaapkamer = zone__144_slaapkamer.ppm "";
  output Real ppm_zone__144_toilet = zone__144_toilet.ppm "";
  output Real ppm_zone__144_woonruimte = zone__144_woonruimte.ppm "";
  output Real ppm_zone__146_badkamer = zone__146_badkamer.ppm "";
  output Real ppm_zone__146_keuken = zone__146_keuken.ppm "";
  output Real ppm_zone__146_slaapkamer = zone__146_slaapkamer.ppm "";
  output Real ppm_zone__146_toilet = zone__146_toilet.ppm "";
  output Real ppm_zone__146_woonruimte = zone__146_woonruimte.ppm "";
  output Real ppm_zone__148_badkamer = zone__148_badkamer.ppm "";
  output Real ppm_zone__148_keuken = zone__148_keuken.ppm "";
  output Real ppm_zone__148_slaapkamer = zone__148_slaapkamer.ppm "";
  output Real ppm_zone__148_toilet = zone__148_toilet.ppm "";
  output Real ppm_zone__148_woonruimte = zone__148_woonruimte.ppm "";
  output Real ppm_zone__150_badkamer = zone__150_badkamer.ppm "";
  output Real ppm_zone__150_keuken = zone__150_keuken.ppm "";
  output Real ppm_zone__150_slaapkamer = zone__150_slaapkamer.ppm "";
  output Real ppm_zone__150_toilet = zone__150_toilet.ppm "";
  output Real ppm_zone__150_woonruimte = zone__150_woonruimte.ppm "";
  output Real ppm_zone__152_badkamer = zone__152_badkamer.ppm "";
  output Real ppm_zone__152_keuken = zone__152_keuken.ppm "";
  output Real ppm_zone__152_slaapkamer = zone__152_slaapkamer.ppm "";
  output Real ppm_zone__152_toilet = zone__152_toilet.ppm "";
  output Real ppm_zone__152_woonruimte = zone__152_woonruimte.ppm "";
  output Real ppm_zone__154_badkamer = zone__154_badkamer.ppm "";
  output Real ppm_zone__154_keuken = zone__154_keuken.ppm "";
  output Real ppm_zone__154_slaapkamer = zone__154_slaapkamer.ppm "";
  output Real ppm_zone__154_toilet = zone__154_toilet.ppm "";
  output Real ppm_zone__154_woonruimte = zone__154_woonruimte.ppm "";
  output Real ppm_zone__156_badkamer = zone__156_badkamer.ppm "";
  output Real ppm_zone__156_keuken = zone__156_keuken.ppm "";
  output Real ppm_zone__156_slaapkamer = zone__156_slaapkamer.ppm "";
  output Real ppm_zone__156_toilet = zone__156_toilet.ppm "";
  output Real ppm_zone__156_woonruimte = zone__156_woonruimte.ppm "";
  output Real ppm_zone__158_badkamer = zone__158_badkamer.ppm "";
  output Real ppm_zone__158_keuken = zone__158_keuken.ppm "";
  output Real ppm_zone__158_slaapkamer = zone__158_slaapkamer.ppm "";
  output Real ppm_zone__158_toilet = zone__158_toilet.ppm "";
  output Real ppm_zone__158_woonruimte = zone__158_woonruimte.ppm "";
  output Real solAlt = sim.weaDat.altAng.alt "Solar altitude angle";
  output Real weekDay = clock__1.weekDay "Weekday [1,7] in local time zone";
  output Real weeklyProfile__Always_on_on = weeklyProfile__Always_on.y "";
  output Real weeklySchedule__Occupants_dayzone = WeeklyScheduleScheduletxt__1.y[4] "";
  output Real weeklySchedule__Occupants_nightzone = WeeklyScheduleScheduletxt__1.y[5] "";
  parameter Boolean T_start_exists(fixed=false); // reads whether value in field T_start exists
  parameter Boolean multiplier_occ_zone_136_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_136_slaapkamer exists
  parameter Boolean multiplier_occ_zone_136_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_136_woonruimte exists
  parameter Boolean multiplier_occ_zone_138_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_138_slaapkamer exists
  parameter Boolean multiplier_occ_zone_138_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_138_woonruimte exists
  parameter Boolean multiplier_occ_zone_140_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_140_slaapkamer exists
  parameter Boolean multiplier_occ_zone_140_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_140_woonruimte exists
  parameter Boolean multiplier_occ_zone_142_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_142_slaapkamer exists
  parameter Boolean multiplier_occ_zone_142_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_142_woonruimte exists
  parameter Boolean multiplier_occ_zone_144_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_144_slaapkamer exists
  parameter Boolean multiplier_occ_zone_144_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_144_woonruimte exists
  parameter Boolean multiplier_occ_zone_146_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_146_slaapkamer exists
  parameter Boolean multiplier_occ_zone_146_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_146_woonruimte exists
  parameter Boolean multiplier_occ_zone_148_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_148_slaapkamer exists
  parameter Boolean multiplier_occ_zone_148_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_148_woonruimte exists
  parameter Boolean multiplier_occ_zone_150_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_150_slaapkamer exists
  parameter Boolean multiplier_occ_zone_150_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_150_woonruimte exists
  parameter Boolean multiplier_occ_zone_152_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_152_slaapkamer exists
  parameter Boolean multiplier_occ_zone_152_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_152_woonruimte exists
  parameter Boolean multiplier_occ_zone_154_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_154_slaapkamer exists
  parameter Boolean multiplier_occ_zone_154_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_154_woonruimte exists
  parameter Boolean multiplier_occ_zone_156_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_156_slaapkamer exists
  parameter Boolean multiplier_occ_zone_156_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_156_woonruimte exists
  parameter Boolean multiplier_occ_zone_158_slaapkamer_exists(fixed=false); // reads whether value in field multiplier_occ_zone_158_slaapkamer exists
  parameter Boolean multiplier_occ_zone_158_woonruimte_exists(fixed=false); // reads whether value in field multiplier_occ_zone_158_woonruimte exists
  parameter Boolean p_el_dist_exists(fixed=false); // reads whether value in field p_el_dist exists
  parameter Boolean p_el_ene_exists(fixed=false); // reads whether value in field p_el_ene exists
  parameter Boolean p_gas_exists(fixed=false); // reads whether value in field p_gas exists
  parameter Boolean timZon_1_exists(fixed=false); // reads whether value in field timeZone exists
  parameter Boolean weeklyProfile_Always_on_friday_off_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_friday_off exists
  parameter Boolean weeklyProfile_Always_on_friday_on_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_friday_on exists
  parameter Boolean weeklyProfile_Always_on_monday_off_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_monday_off exists
  parameter Boolean weeklyProfile_Always_on_monday_on_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_monday_on exists
  parameter Boolean weeklyProfile_Always_on_saturday_off_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_saturday_off exists
  parameter Boolean weeklyProfile_Always_on_saturday_on_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_saturday_on exists
  parameter Boolean weeklyProfile_Always_on_sunday_off_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_sunday_off exists
  parameter Boolean weeklyProfile_Always_on_sunday_on_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_sunday_on exists
  parameter Boolean weeklyProfile_Always_on_thursday_off_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_thursday_off exists
  parameter Boolean weeklyProfile_Always_on_thursday_on_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_thursday_on exists
  parameter Boolean weeklyProfile_Always_on_tuesday_off_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_tuesday_off exists
  parameter Boolean weeklyProfile_Always_on_tuesday_on_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_tuesday_on exists
  parameter Boolean weeklyProfile_Always_on_wednesday_off_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_wednesday_off exists
  parameter Boolean weeklyProfile_Always_on_wednesday_on_exists(fixed=false); // reads whether value in field weeklyProfile__Always_on_wednesday_on exists
  parameter Modelica.Units.SI.Temperature T_start_fixed = Modelica.Units.Conversions.from_degC(22) "The building initial temperature";
  parameter Real T_start(fixed=false, start=22); // reads value from field T_start
  parameter Real multiplier_occ_zone_136_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_136_slaapkamer
  parameter Real multiplier_occ_zone_136_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_136_woonruimte
  parameter Real multiplier_occ_zone_138_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_138_slaapkamer
  parameter Real multiplier_occ_zone_138_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_138_woonruimte
  parameter Real multiplier_occ_zone_140_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_140_slaapkamer
  parameter Real multiplier_occ_zone_140_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_140_woonruimte
  parameter Real multiplier_occ_zone_142_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_142_slaapkamer
  parameter Real multiplier_occ_zone_142_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_142_woonruimte
  parameter Real multiplier_occ_zone_144_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_144_slaapkamer
  parameter Real multiplier_occ_zone_144_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_144_woonruimte
  parameter Real multiplier_occ_zone_146_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_146_slaapkamer
  parameter Real multiplier_occ_zone_146_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_146_woonruimte
  parameter Real multiplier_occ_zone_148_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_148_slaapkamer
  parameter Real multiplier_occ_zone_148_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_148_woonruimte
  parameter Real multiplier_occ_zone_150_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_150_slaapkamer
  parameter Real multiplier_occ_zone_150_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_150_woonruimte
  parameter Real multiplier_occ_zone_152_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_152_slaapkamer
  parameter Real multiplier_occ_zone_152_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_152_woonruimte
  parameter Real multiplier_occ_zone_154_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_154_slaapkamer
  parameter Real multiplier_occ_zone_154_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_154_woonruimte
  parameter Real multiplier_occ_zone_156_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_156_slaapkamer
  parameter Real multiplier_occ_zone_156_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_156_woonruimte
  parameter Real multiplier_occ_zone_158_slaapkamer(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_158_slaapkamer
  parameter Real multiplier_occ_zone_158_woonruimte(fixed=false, start=1.0); // reads value from field multiplier_occ_zone_158_woonruimte
  parameter Real obj = 0;

  parameter Real p_el_dist(fixed=false, start=0.03); // reads value from field p_el_dist
  parameter Real p_el_ene(fixed=false, start=0.22); // reads value from field p_el_ene
  parameter Real p_gas(fixed=false, start=0.1); // reads value from field p_gas
  parameter Real timZon__1(fixed=false, start=3600); // The time shift between the built-in modelica variable 'time' and the time zone of the weekly schedule clock. I.e. if the weather file has timeZone=0 then this variable is 3600 or 7200 in Belgium. If the weatherfile has timeZone=1 then this variable is 0 or 3600 (for daylight savings time).
  parameter Real weeklyProfile__Always_on_friday_off(fixed=false, start=24); // reads value from field weeklyProfile__Always_on_friday_off
  parameter Real weeklyProfile__Always_on_friday_on(fixed=false, start=0); // reads value from field weeklyProfile__Always_on_friday_on
  parameter Real weeklyProfile__Always_on_monday_off(fixed=false, start=24); // reads value from field weeklyProfile__Always_on_monday_off
  parameter Real weeklyProfile__Always_on_monday_on(fixed=false, start=0); // reads value from field weeklyProfile__Always_on_monday_on
  parameter Real weeklyProfile__Always_on_saturday_off(fixed=false, start=24); // reads value from field weeklyProfile__Always_on_saturday_off
  parameter Real weeklyProfile__Always_on_saturday_on(fixed=false, start=0); // reads value from field weeklyProfile__Always_on_saturday_on
  parameter Real weeklyProfile__Always_on_sunday_off(fixed=false, start=24); // reads value from field weeklyProfile__Always_on_sunday_off
  parameter Real weeklyProfile__Always_on_sunday_on(fixed=false, start=0); // reads value from field weeklyProfile__Always_on_sunday_on
  parameter Real weeklyProfile__Always_on_thursday_off(fixed=false, start=24); // reads value from field weeklyProfile__Always_on_thursday_off
  parameter Real weeklyProfile__Always_on_thursday_on(fixed=false, start=0); // reads value from field weeklyProfile__Always_on_thursday_on
  parameter Real weeklyProfile__Always_on_tuesday_off(fixed=false, start=24); // reads value from field weeklyProfile__Always_on_tuesday_off
  parameter Real weeklyProfile__Always_on_tuesday_on(fixed=false, start=0); // reads value from field weeklyProfile__Always_on_tuesday_on
  parameter Real weeklyProfile__Always_on_wednesday_off(fixed=false, start=24); // reads value from field weeklyProfile__Always_on_wednesday_off
  parameter Real weeklyProfile__Always_on_wednesday_on(fixed=false, start=0); // reads value from field weeklyProfile__Always_on_wednesday_on

  IDEAS.Utilities.IO.Files.WeeklySchedule WeeklyScheduleScheduletxt__1(
      t_offset=1641168000 - timZon__1,
      fileName=Modelica.Utilities.Files.loadResource("modelica://IOCSmod/Resources/OccupancyProfiles/Schedule_DeSchipjes.txt"),
      columns={2,3,4,5,6,7,8});

  parameter ExternData.JSONFile jsonReader__1(fileName=Modelica.Utilities.Files.loadResource("modelica://IOCSmod/Resources/OccupancyProfiles/DeSchipjes_BC.json"))
    "JSON file for manual inputs"
    annotation (Placement(transformation(extent={{-80,160},{-60,180}})));

  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_136_keuken__zone_Shading_1_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.697922286,
    T_start=T_start,
    A=7.224956747275374)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-4.763641691,
        origin={-39.0,560.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_138_keuken__zone_Shading_1_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    T_start=T_start,
    A=6.627216610312365)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-49.0,477.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_138_woonruimte__zone_Shading_1_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    T_start=T_start,
    A=13.25443322062471)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-52.0,444.00000000000006})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_140_keuken__zone_Shading_1_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.739136048,
    T_start=T_start,
    A=9.674709297958247)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.125016349,
        origin={-60.0,364.00000000000006})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_140_woonruimte__zone_Shading_1_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.70973276,
    T_start=T_start,
    A=12.657013865837403)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.440332031,
        origin={-56.00000000000001,401.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_142_keuken__zone_Shading_1_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.739136048,
    T_start=T_start,
    A=9.674709297958268)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.125016349,
        origin={-64.0,332.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_144_keuken__zone_Shading_1_3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.731889798,
    T_start=T_start,
    A=10.27034566117421)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-6.709836808,
        origin={-76.0,213.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_146_keuken__zone_Shading_1_3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.677199864,
    T_start=T_start,
    A=9.618731725128836)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-3.576334375,
        origin={-79.0,180.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_146_woonruimte__zone_Shading_1_3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    T_start=T_start,
    A=13.254433220624719)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-82.0,142.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_148_keuken__zone_Shading_1_3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.681349217,
    T_start=T_start,
    A=9.019977827023745)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-3.814074834,
        origin={-89.0,61.00000000000001})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_148_woonruimte__zone_Shading_1_3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    T_start=T_start,
    A=13.254433220624712)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-86.00000000000001,98.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_150_woonruimte__zone_Shading_1_1(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=1.2000000000000004)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={12.000000000000002,2.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_152_keuken__zone_Shading_1_1(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=9.599999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={74.0,4.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_152_woonruimte__zone_Shading_1_1(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=13.200000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={36.00000000000001,2.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_154_keuken__zone_Shading_1_1(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=9.600000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={106.00000000000001,4.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_154_woonruimte__zone_Shading_1_1(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=12.600000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={143.0,4.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_156_keuken__zone_Shading_1_1(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=9.0)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={229.00000000000003,8.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_156_toilet__zone_Shading_1_1(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=4.799999999999994)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={252.00000000000003,8.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_158_keuken__zone_Shading_1_2_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    T_start=T_start,
    A=9.599999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={278.0,-114.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_158_toilet__zone_Shading_1_2_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    T_start=T_start,
    A=4.799999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={278.0,-90.0})));
  IDEAS.Buildings.Components.BoundaryWall boundaryWall_zone_158_woonruimte__zone_Shading_1_2_2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_common_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    T_start=T_start,
    A=15.599999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={278.0,-156.0})));
  IDEAS.Buildings.Components.InternalWall floor_zone_136_badkamer__zone_136_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=7.0704)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1073.0072815533981,530.0800970873787})));
  IDEAS.Buildings.Components.InternalWall floor_zone_136_slaapkamer__zone_136_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=17.810139,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1045.5072815533981,544.5800970873786})));
  IDEAS.Buildings.Components.InternalWall floor_zone_138_badkamer__zone_138_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=5.6232)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={994.7863481228669,455.863481228669})));
  IDEAS.Buildings.Components.InternalWall floor_zone_138_slaapkamer__zone_138_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=19.6735,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1005.655290102389,441.2195676905575})));
  IDEAS.Buildings.Components.InternalWall floor_zone_140_badkamer__zone_140_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=5.7398)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={986.025308604439,390.01657646701125})));
  IDEAS.Buildings.Components.InternalWall floor_zone_140_slaapkamer__zone_140_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=17.0599,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1001.0168724029593,399.0110509780075})));
  IDEAS.Buildings.Components.InternalWall floor_zone_142_badkamer__zone_142_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=5.2842)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={975.037542662116,303.8754266211604})));
  IDEAS.Buildings.Components.InternalWall floor_zone_142_slaapkamer__zone_142_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=20.4756,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={989.358361774744,291.25028441410694})));
  IDEAS.Buildings.Components.InternalWall floor_zone_144_badkamer__zone_144_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=5.6093)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={971.6390257277338,236.5085043184207})));
  IDEAS.Buildings.Components.InternalWall floor_zone_144_slaapkamer__zone_144_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=19.3191,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={985.3658547731116,247.75708693201724})));
  IDEAS.Buildings.Components.InternalWall floor_zone_146_badkamer__zone_146_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=4.758402)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={958.4360902255639,151.0827067669173})));
  IDEAS.Buildings.Components.InternalWall floor_zone_146_slaapkamer__zone_146_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=20.1168,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={974.6967418546366,139.90225563909775})));
  IDEAS.Buildings.Components.InternalWall floor_zone_148_badkamer__zone_148_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=4.8571)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={954.9835432297249,84.81897552697393})));
  IDEAS.Buildings.Components.InternalWall floor_zone_148_slaapkamer__zone_148_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=19.8615,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={970.6556954864833,94.54598368464929})));
  IDEAS.Buildings.Components.InternalWall floor_zone_150_badkamer__zone_150_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=5.6712)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1034.0,15.814814814814815})));
  IDEAS.Buildings.Components.InternalWall floor_zone_150_slaapkamer__zone_150_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=19.7058,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1019.3333333333334,26.209876543209877})));
  IDEAS.Buildings.Components.InternalWall floor_zone_152_badkamer__zone_152_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=5.6)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1078.0,16.0})));
  IDEAS.Buildings.Components.InternalWall floor_zone_152_slaapkamer__zone_152_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=20.8,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1061.0,33.25})));
  IDEAS.Buildings.Components.InternalWall floor_zone_154_badkamer__zone_154_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=6.16)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1163.0,18.0})));
  IDEAS.Buildings.Components.InternalWall floor_zone_154_slaapkamer__zone_154_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=20.24,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1177.1428571428573,29.42857142857143})));
  IDEAS.Buildings.Components.InternalWall floor_zone_156_badkamer__zone_156_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=5.2)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1228.0,19.0})));
  IDEAS.Buildings.Components.InternalWall floor_zone_156_slaapkamer__zone_156_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=19.16,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1217.3333333333333,34.0})));
  IDEAS.Buildings.Components.InternalWall floor_zone_158_badkamer__zone_158_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=4.8,
    h=0.02,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1338.0,-142.0})));
  IDEAS.Buildings.Components.InternalWall floor_zone_158_slaapkamer__zone_158_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_floor_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=16.0)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1328.0,-155.33333333333331})));
  IDEAS.Buildings.Components.InternalWall furniture_zone_136_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=7.1200000000000045,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_136_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=12.490254041570442,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_136_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=17.811844660194193,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_136_toilet(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=2.1828125000000034,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_136_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=24.880000000000027,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_138_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=5.759317406143341,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_138_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=10.059999999999999,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_138_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=19.7101023890785,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_138_toilet(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=2.199999999999999,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_138_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=25.29780303030303,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_140_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=5.739895165703867,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_140_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=8.32,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_140_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=17.06010483429615,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_140_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=22.860000000000003,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_142_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=5.283208191126278,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_142_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=8.13679180887372,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_142_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=20.47679180887372,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_142_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=25.759999999999998,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_144_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=5.6095306859205785,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_144_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=8.84,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_144_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=19.31933007357309,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_144_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=25.020000000000003,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_146_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=4.777142857142863,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_146_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=8.228571428571424,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_146_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=20.12105263157896,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_146_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=24.880000000000003,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_148_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=4.9270971775634145,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_148_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=8.659999999999998,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_148_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=19.952902822436585,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_148_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=24.720000000000006,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_150_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=5.674074074074074,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_150_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=12.187225806451615,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_150_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=19.70592592592593,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_150_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=25.37703703703704,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_152_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=5.600000000000001,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_152_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=8.879999999999999,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_152_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=20.799999999999997,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_152_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=26.400000000000006,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_154_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=6.160000000000004,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_154_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=9.200000000000003,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_154_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=20.240000000000002,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_154_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=26.4,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_156_badkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=5.200000000000003,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_156_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=10.439999999999998,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_156_slaapkamer(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=19.159999999999982,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_156_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=24.36,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_158_keuken(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=8.439999999999998,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall furniture_zone_158_woonruimte(
        redeclare parameter constructiontype__Furniture constructionType,
        azi=0,
        inc=IDEAS.Types.Tilt.Wall,
        T_start=T_start,
        A=20.80000000000001,
        redeclare package Medium = MediumAir);
  IDEAS.Buildings.Components.InternalWall internalWall_zone_136_keuken__zone_136_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.615085455,
    final custom_q50=0,
    T_start=T_start,
    A=12.727922061357866,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-8.130102354,
        origin={-5.0,547.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_136_slaapkamer__zone_136_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    final custom_q50=0,
    T_start=T_start,
    A=13.15792035736775,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={1016.0145631067961,542.1601941747574})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_136_toilet__zone_136_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.013049294,
    final custom_q50=0,
    T_start=T_start,
    A=5.348336847212413,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.659808254,
        origin={-17.140625000000004,523.015625})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_138_keuken__zone_138_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.013049294,
    final custom_q50=0,
    T_start=T_start,
    A=5.433231082882448,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.659808254,
        origin={-21.0,499.00000000000006})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_138_slaapkamer__zone_138_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705152224,
    final custom_q50=0,
    T_start=T_start,
    A=6.421425728241673)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.177886646,
        origin={954.9658703071673,452.65870307167233})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_138_slaapkamer__zone_138_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.979163965,
    final custom_q50=0,
    T_start=T_start,
    A=7.823042886243179,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=85.601294645,
        origin={941.0,443.00000000000006})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_138_toilet__zone_136_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.013049294,
    final custom_q50=0,
    T_start=T_start,
    A=5.433231082882452)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.659808254,
        origin={-19.0,511.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_138_woonruimte__zone_138_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.019500818,
    final custom_q50=0,
    T_start=T_start,
    A=10.270345661174213,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.290163192,
        origin={-33.0,464.00000000000006})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_140_keuken__zone_140_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.985533305,
    final custom_q50=0,
    T_start=T_start,
    A=7.224956747275378,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=85.236358309,
        origin={-46.00000000000001,379.00000000000006})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_140_slaapkamer__zone_138_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.009127746,
    final custom_q50=0,
    T_start=T_start,
    A=16.89615340839447)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.884496434,
        origin={954.0,419.00000000000006})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_140_slaapkamer__zone_140_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.120756618,
    final custom_q50=0,
    T_start=T_start,
    A=7.794595457565932,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-94.398705355,
        origin={937.0472727272727,400.99636363636364})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_140_slaapkamer__zone_140_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    final custom_q50=0,
    T_start=T_start,
    A=6.605052006264497)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={949.0033444816054,389.03678929765886})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_140_toilet__zone_140_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    final custom_q50=0,
    T_start=T_start,
    A=3.64965751817894,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-189.462322208,
        origin={-33.0,350.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_140_woonruimte__zone_138_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.009127746,
    final custom_q50=0,
    T_start=T_start,
    A=16.89615340839447)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.884496434,
        origin={-26.0,419.00000000000006})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_142_keuken__zone_140_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.044289128,
    final custom_q50=0,
    T_start=T_start,
    A=8.485281374238571)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=81.869897646,
        origin={-48.00000000000001,346.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_142_keuken__zone_142_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.638337078,
    final custom_q50=0,
    T_start=T_start,
    A=3.649657518178919,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-35.0,338.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_142_slaapkamer__zone_142_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.714449706,
    final custom_q50=0,
    T_start=T_start,
    A=6.482684274374901)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.710593137,
        origin={937.0750853242321,302.75085324232083})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_142_slaapkamer__zone_142_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.985533305,
    final custom_q50=0,
    T_start=T_start,
    A=7.224956747275378,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=85.236358309,
        origin={924.0,293.00000000000006})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_142_toilet__zone_140_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.026747068,
    final custom_q50=0,
    T_start=T_start,
    A=4.837354648979129)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=82.874983651,
        origin={-26.0,343.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_142_woonruimte__zone_142_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.005473682,
    final custom_q50=0,
    T_start=T_start,
    A=7.283714653629282,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.093858886,
        origin={-53.92491467576793,314.75085324232083})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_144_keuken__zone_144_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.067540751,
    final custom_q50=0,
    T_start=T_start,
    A=7.299315036357864,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=80.537677792,
        origin={-62.0,228.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_144_slaapkamer__zone_142_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.005473682,
    final custom_q50=0,
    T_start=T_start,
    A=17.492855684535904)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.093858886,
        origin={939.0,269.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_144_slaapkamer__zone_144_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.196634055,
    final custom_q50=0,
    T_start=T_start,
    A=7.863277726090807)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-98.746162263,
        origin={921.0469314079422,249.9927797833935})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_144_slaapkamer__zone_144_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.794634554,
    final custom_q50=0,
    T_start=T_start,
    A=6.538375984841154,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-190.304846469,
        origin={932.0506329113924,237.27848101265823})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_144_toilet__zone_144_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    final custom_q50=0,
    T_start=T_start,
    A=3.6496575181789304,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-189.462322208,
        origin={-47.000000000000014,198.00000000000006})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_144_woonruimte__zone_142_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.005473682,
    final custom_q50=0,
    T_start=T_start,
    A=17.492855684535904)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.093858886,
        origin={-41.0,269.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_146_keuken__zone_144_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.034943606,
    final custom_q50=0,
    T_start=T_start,
    A=9.079647570252934)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=82.405356631,
        origin={-63.00000000000001,194.00000000000003})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_146_keuken__zone_146_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.638337078,
    final custom_q50=0,
    T_start=T_start,
    A=3.64965751817894,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-49.0,186.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_146_slaapkamer__zone_146_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.717360906,
    final custom_q50=0,
    T_start=T_start,
    A=5.859372397958611)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.877392607,
        origin={923.0,151.71428571428575})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_146_slaapkamer__zone_146_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.985533305,
    final custom_q50=0,
    T_start=T_start,
    A=7.170633764213156,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=85.236358309,
        origin={910.0902255639097,142.99248120300751})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_146_toilet__zone_144_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.026747068,
    final custom_q50=0,
    T_start=T_start,
    A=4.837354648979132)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=82.874983651,
        origin={-40.0,191.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_146_woonruimte__zone_146_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.009127746,
    final custom_q50=0,
    T_start=T_start,
    A=7.241208603597627,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.884496434,
        origin={-68.0,162.71428571428572})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_148_keuken__zone_148_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.985533305,
    final custom_q50=0,
    T_start=T_start,
    A=7.224956747275378,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=85.236358309,
        origin={-76.0,75.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_148_slaapkamer__zone_146_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.009127746,
    final custom_q50=0,
    T_start=T_start,
    A=16.89615340839447)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.884496434,
        origin={924.0,117.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_148_slaapkamer__zone_148_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.120756618,
    final custom_q50=0,
    T_start=T_start,
    A=7.27977601914296)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-94.398705355,
        origin={905.9027777777777,94.93055555555557})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_148_slaapkamer__zone_148_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    final custom_q50=0,
    T_start=T_start,
    A=6.201029046948218,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={917.0643086816721,83.70739549839229})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_148_toilet__zone_148_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.812176614,
    final custom_q50=0,
    T_start=T_start,
    A=3.059411708155671,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-191.309932474,
        origin={-63.00000000000001,49.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_148_woonruimte__zone_146_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.009127746,
    final custom_q50=0,
    T_start=T_start,
    A=16.89615340839447)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.884496434,
        origin={-56.00000000000001,117.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_150_keuken__zone_148_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    final custom_q50=0,
    T_start=T_start,
    A=1.8000000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={-62.0,41.00000000000001})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_150_keuken__zone_148_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    final custom_q50=0,
    T_start=T_start,
    A=3.6000000000000005)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-56.0,44.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_150_keuken__zone_150_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=13.200000000000001,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={-40.0,22.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_150_slaapkamer__zone_150_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=8.622222222222224)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={974.0,15.62962962962963})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_150_slaapkamer__zone_150_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=6.0,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={984.0,30.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_150_toilet__zone_150_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=4.800000000000001,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={-76.0,8.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_150_woonruimte__zone_152_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=13.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={14.000000000000002,25.000000000000004})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_152_keuken__zone_152_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    final custom_q50=0,
    T_start=T_start,
    A=4.199999999999998,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={83.0,34.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_152_keuken__zone_154_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=9.000000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={90.0,19.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_152_slaapkamer__zone_150_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    final custom_q50=0,
    T_start=T_start,
    A=8.399999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={994.0,16.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_152_slaapkamer__zone_150_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    final custom_q50=0,
    T_start=T_start,
    A=5.400000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={994.0,39.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_152_slaapkamer__zone_152_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=8.399999999999999,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1018.0,16.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_152_slaapkamer__zone_152_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=6.000000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1028.0,30.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_152_toilet__zone_154_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=4.799999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={90.0,42.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_152_woonruimte__zone_152_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=7.800000000000001,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={58.00000000000001,17.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_154_keuken__zone_154_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=8.4,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={122.00000000000001,18.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_154_slaapkamer__zone_154_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=6.599999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1113.0,32.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_154_slaapkamer__zone_154_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    final custom_q50=0,
    T_start=T_start,
    A=8.4,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={1124.0,18.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_154_toilet__zone_154_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=3.600000000000003,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={96.00000000000001,34.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_154_woonruimte__zone_156_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=17.400000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={166.0,35.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_156_keuken__zone_156_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=4.800000000000001,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={244.00000000000003,16.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_156_slaapkamer__zone_154_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    final custom_q50=0,
    T_start=T_start,
    A=17.400000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={1146.0,35.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_156_slaapkamer__zone_156_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=6.0)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1178.0,32.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_156_slaapkamer__zone_156_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=7.800000000000001,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1168.0,19.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_156_woonruimte__zone_156_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    final custom_q50=0,
    T_start=T_start,
    A=10.200000000000001,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={208.0,25.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_158_badkamer__zone_158_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=6.0,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1288.0,-154.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_158_badkamer__zone_158_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    final custom_q50=0,
    T_start=T_start,
    A=7.200000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={1278.0,-142.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_158_keuken__zone_158_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=9.599999999999998,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={294.0,-130.0})));
  IDEAS.Buildings.Components.InternalWall internalWall_zone_158_toilet__zone_158_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_internal_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    final custom_q50=0,
    T_start=T_start,
    A=4.200000000000006,
    h=0.03,
    hasCavity=true,
    w=0.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={285.0,-98.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_136_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=7.1200000000000045)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1073.0072815533981,530.0800970873787})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_136_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=12.490254041570442)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={32.02571689761355,539.5513295483706})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_136_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=17.811844660194193)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1045.5072815533981,544.5800970873786})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_136_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=2.1828125000000034)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={31.929687499999993,517.0078125})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_138_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=5.759317406143341)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={994.7863481228669,455.863481228669})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_138_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=9.888565999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={21.150432900432893,480.3538961038961})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_138_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=19.7101023890785)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1005.655290102389,441.2195676905575})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_138_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=2.199999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={30.0,505.00000000000006})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_140_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=5.739895165703867)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={986.025308604439,390.01657646701125})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_140_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=8.32)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={6.999999999999993,360.3333333333333})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_140_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=17.06010483429615)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1001.0168724029593,399.0110509780075})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_140_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=1.959999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={24.999999999999996,349.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_142_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=5.283208191126278)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={975.037542662116,303.8754266211604})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_142_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=8.13679180887372)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={3.3583617747440186,330.9169510807737})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_142_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=20.47679180887372)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={989.358361774744,291.25028441410694})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_142_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=2.1571929824561353)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={25.953216374269005,337.6725146198831})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_144_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=5.6095306859205785)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={971.6390257277338,236.5085043184207})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_144_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=8.84)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-8.33333333333333,209.00000000000003})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_144_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=19.31933007357309)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={985.3658547731116,247.75708693201724})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_144_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=1.960000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={10.999999999999996,197.00000000000003})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_146_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=4.777142857142863)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={958.4360902255639,151.0827067669173})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_146_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=8.228571428571424)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-11.333333333333337,178.90476190476193})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_146_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=20.12105263157896)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={974.6967418546366,139.90225563909775})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_146_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=1.9600000000000017)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={8.999999999999995,185.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_148_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=4.9270971775634145)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={954.9835432297249,84.81897552697393})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_148_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=8.590999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-21.675073313783003,50.367155425219956})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_148_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=19.952902822436585)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={970.6556954864833,94.54598368464929})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_148_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=1.3000000000000007)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-7.599999999999998,48.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_150_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=5.674074074074074)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1034.0,15.814814814814815})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_150_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=12.187225806451615)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-9.158422939068096,26.67096774193549})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_150_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=19.70592592592593)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1019.3333333333334,26.209876543209877})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_150_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=2.7200000000000006)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-34.500000000000014,8.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_152_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=5.600000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1078.0,16.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_152_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=8.879999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={124.66666666666666,22.66666666666667})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_152_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=20.799999999999997)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1061.0,33.25})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_152_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=2.2399999999999984)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={133.0,41.99999999999999})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_154_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=6.160000000000004)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1163.0,18.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_154_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=9.200000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={154.66666666666669,23.333333333333336})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_154_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=20.240000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1177.1428571428573,29.42857142857143})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_154_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=1.92)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={146.0,42.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_156_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=5.200000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1228.0,19.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_156_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=10.439999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={276.5714285714286,22.285714285714285})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_156_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=19.159999999999982)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1217.3333333333333,34.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_156_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=2.559999999999995)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={302.0,16.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_158_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=4.799999999999997)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1338.0,-142.0})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_158_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=8.439999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={343.33333333333326,-112.00000000000001})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_158_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=16.0)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1328.0,-155.33333333333331})));
  IDEAS.Buildings.Components.OuterWall ceiling_zone_158_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_roof constructionType,
    inc=IDEAS.Types.Tilt.Ceiling,
    azi=0.902392073,
    T_start=T_start,
    A=2.240000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={335.0,-90.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.086706605,
    T_start=T_start,
    A=17.782328306495764)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=30.256437164,
        origin={1032.0,540.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.026747068,
    hasBuildingShade=true,
    L=56.92874522748858,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=10.319689917822146)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-97.125016349,
        origin={1030.0,518.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.154641948,
    T_start=T_start,
    A=8.790892976815893)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.659808254,
        origin={-20.0,570.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_keuken__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.744483591,
    T_start=T_start,
    A=1.2684838419968458)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.431407971,
        origin={-7.743648960739032,523.9653579676674})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_keuken__4(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=8.338461538461544,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=5.119999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-32.0,548.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_keuken__5(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.556329632,
    hasBuildingShade=true,
    L=1.6474489286369682,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=7.706620530427066)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-184.763641691,
        origin={-25.0,536.0000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.615085455,
    hasBuildingShade=true,
    L=6.534161787638492,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=13.576450198781725)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-188.130102354,
        origin={975.0,547.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.143653379,
    T_start=T_start,
    A=12.863840795034738)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.289406863,
        origin={998.0,566.0000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.036713515,
    hasBuildingShade=true,
    L=57.58784277807476,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=13.186567224565769)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-97.696051722,
        origin={993.0145631067961,523.1601941747573})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.638337078,
    hasBuildingShade=true,
    L=1.6859830926370076,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=3.8929680193908696)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-189.462322208,
        origin={-27.0,518.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.756678108,
    T_start=T_start,
    A=3.8490872965260117)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-8.130102354,
        origin={-9.140625000000002,516.015625})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.143653379,
    T_start=T_start,
    A=12.863840795034738)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.289406863,
        origin={18.0,566.0000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.086706605,
    T_start=T_start,
    A=17.782328306495764)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=30.256437164,
        origin={52.0,540.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_136_woonruimte__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.036713515,
    hasBuildingShade=true,
    L=47.726434981126424,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=19.329682097709)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-97.696051722,
        origin={29.256351039260974,520.9653579676674})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.120756618,
    T_start=T_start,
    A=8.344579078659388)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=85.601294645,
        origin={943.0,465.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    hasBuildingShade=true,
    L=2.721947708011743,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.0690310509998335)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={929.0,455.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.725438275,
    hasBuildingShade=true,
    L=9.92764157755687,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=8.637225835077812)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-6.340191746,
        origin={-13.973484848484851,480.23863636363643})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.154641948,
    hasBuildingShade=true,
    L=8.459054897333246,
    dh=0,
    hWal=3,
    T_start=T_start,
    A=5.795446488407951)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.659808254,
        origin={-39.0,487.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_keuken__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    hasBuildingShade=true,
    L=1.7333333333333352,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=4.479999999999996)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={-30.0,493.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.750308768,
    hasBuildingShade=true,
    L=6.265373211569047,
    dh=13.8,
    hWal=3,
    T_start=T_start,
    A=13.825306119151689)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.765166018,
        origin={985.0,438.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.147066335,
    T_start=T_start,
    A=10.316605673337218)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.093858886,
        origin={971.9658703071673,461.6587030716724})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    hasBuildingShade=true,
    L=2.709589262118386,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.069031050999857)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={927.0,433.00000000000006})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.638337078,
    hasBuildingShade=true,
    L=1.6463129022220189,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=3.8929680193908696)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-189.462322208,
        origin={-29.000000000000004,506.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    hasBuildingShade=true,
    L=13.322733541970232,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=3.8529680193908478)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-11.0,504.00000000000006})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.750308768,
    hasBuildingShade=true,
    L=6.265373211569047,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=10.910306119151688)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.765166018,
        origin={5.0,438.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_138_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.147066335,
    hasBuildingShade=true,
    L=6.366986475892647,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=7.7039243216744)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.093858886,
        origin={-3.9734848484848504,461.2386363636364})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.568140106,
    hasBuildingShade=true,
    L=2.6727094437316072,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.06951756288227)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.440332031,
        origin={923.0472727272728,390.99636363636364})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.976331111,
    hasBuildingShade=true,
    L=42.79207958375259,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=8.344940895799)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-94.236394799,
        origin={935.0033444816053,379.03678929765886})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=2.2296296296296205,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=1.9200000000000004)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-35.0,356.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.794634554,
    hasBuildingShade=true,
    L=9.787462945520703,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=4.355417527999337)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-10.304846469,
        origin={-36.00000000000001,367.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.763671001,
    hasBuildingShade=true,
    L=6.5139085902750695,
    dh=13.8,
    hWal=3,
    T_start=T_start,
    A=12.558198986340278)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-8.53076561,
        origin={979.0,396.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.976331111,
    hasBuildingShade=true,
    L=42.55145485328137,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=8.982401658672533)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-94.236394799,
        origin={962.0033444816054,377.03678929765886})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.568140106,
    hasBuildingShade=true,
    L=2.693565013997543,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=6.431297227344292)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.440332031,
        origin={925.0472727272728,411.99636363636364})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.168339721,
    hasBuildingShade=true,
    L=2.2448580060629384,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=5.159844958911074)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=82.874983651,
        origin={-24.000000000000004,355.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    hasBuildingShade=true,
    L=7.714433927701334,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=3.8529680193908478)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-17.0,348.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.763671001,
    hasBuildingShade=true,
    L=6.5139085902750695,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=8.543198986340277)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-8.53076561,
        origin={-1.0,396.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_140_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.968960237,
    hasBuildingShade=true,
    L=6.555615543993672,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=9.621309682158664)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-93.814074834,
        origin={-19.0,377.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.147066335,
    T_start=T_start,
    A=7.7692956305379015)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.093858886,
        origin={926.0750853242321,314.75085324232083})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    T_start=T_start,
    A=7.069031050999846)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={913.0,305.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=1.8896551724137964,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=1.2799999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-38.0,332.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.714449706,
    hasBuildingShade=true,
    L=9.861249137512495,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=3.1489775690348454)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.710593137,
        origin={-40.92491467576792,322.7508532423208})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    hasBuildingShade=true,
    L=6.485349588073254,
    dh=13.8,
    hWal=3,
    T_start=T_start,
    A=13.753062101999692)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={970.0,288.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.147066335,
    T_start=T_start,
    A=10.889750432967064)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.093858886,
        origin={955.0750853242321,311.75085324232083})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    T_start=T_start,
    A=7.069031050999846)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={911.0,283.00000000000006})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_toilet__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    hasBuildingShade=true,
    L=7.79576334314822,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=3.8529680193908478)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-19.0,334.00000000000006})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_toilet__4(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.147370736,
    hasBuildingShade=true,
    L=1.8016932145556168,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=5.277575200790605)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-104.036243468,
        origin={-28.0,330.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    T_start=T_start,
    A=14.138062101999692)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={-68.0,294.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    hasBuildingShade=true,
    L=6.485349588073254,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=10.838062101999691)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-10.0,288.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_142_woonruimte__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.147066335,
    hasBuildingShade=true,
    L=6.564723580821371,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=10.889750432967064)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=84.093858886,
        origin={-24.924914675767923,311.75085324232083})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.067540751,
    hasBuildingShade=true,
    L=18.42777894424771,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.785936038781722)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-99.462322208,
        origin={918.0,228.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.568140106,
    T_start=T_start,
    A=7.067213518349648)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.440332031,
        origin={907.0469314079422,240.99277978339353})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.28896339,
    hasBuildingShade=true,
    L=2.1468584464422995,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=2.6387876003953017)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=75.963756532,
        origin={-50.0,205.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.812176614,
    hasBuildingShade=true,
    L=16.48861889027057,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=3.726744977398765)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-11.309932474,
        origin={-52.0,216.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.750308768,
    hasBuildingShade=true,
    L=6.620495579836119,
    dh=13.8,
    hWal=3,
    T_start=T_start,
    A=13.825306119151689)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.765166018,
        origin={965.0,244.00000000000003})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.044289128,
    hasBuildingShade=true,
    L=27.469812372140243,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=10.311227999074719)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-98.130102354,
        origin={946.0506329113924,224.27848101265823})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.568140106,
    T_start=T_start,
    A=6.433601271876913)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.440332031,
        origin={909.0469314079422,261.99277978339353})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.168339721,
    hasBuildingShade=true,
    L=2.164079711385398,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=5.159844958911074)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=82.874983651,
        origin={-38.0,203.00000000000006})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    T_start=T_start,
    A=3.8529680193908695)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-31.0,196.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.568140106,
    T_start=T_start,
    A=13.500814790226563)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.440332031,
        origin={-72.0,251.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.750308768,
    hasBuildingShade=true,
    L=6.620495579836119,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=10.910306119151688)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.765166018,
        origin={-15.0,244.00000000000003})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_144_woonruimte__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.026747068,
    hasBuildingShade=true,
    L=6.456909509430289,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=10.319689917822146)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-97.125016349,
        origin={-34.0,224.00000000000003})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.1507204,
    T_start=T_start,
    A=7.723955843837469)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.884496434,
        origin={912.0,162.71428571428572})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.572857053,
    hasBuildingShade=true,
    L=2.4355004924269976,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=6.431920397517375)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.710593137,
        origin={899.0,154.00000000000003})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=1.8892857142857125,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=1.9200000000000017)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-53.00000000000001,180.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    T_start=T_start,
    A=3.1428571428571335)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={-56.00000000000001,170.71428571428572})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    T_start=T_start,
    A=13.753062101999694)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={954.0,136.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.1507204,
    T_start=T_start,
    A=10.298607791783295)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.884496434,
        origin={940.0,159.71428571428572})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    hasBuildingShade=true,
    L=2.3401225011006943,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.706838363872017)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={897.0902255639098,131.99248120300751})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    T_start=T_start,
    A=3.8529680193908593)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-33.0,184.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.026747068,
    hasBuildingShade=true,
    L=1.896583981317805,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=5.15984495891107)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-97.125016349,
        origin={-42.0,179.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    T_start=T_start,
    A=9.738062101999693)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-26.000000000000007,136.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_146_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.1507204,
    hasBuildingShade=true,
    L=6.481104071226688,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=10.298607791783295)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.884496434,
        origin={-40.0,159.71428571428572})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.009127746,
    hasBuildingShade=true,
    L=12.330723558923918,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.76534896197165)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-96.115503566,
        origin={904.0643086816721,74.70739549839229})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    hasBuildingShade=true,
    L=2.1238202116174003,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=6.381764143263752)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={892.9027777777777,85.93055555555557})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=1.942857142857143,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=1.2800000000000011)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-64.0,54.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=8.38301886792453,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=1.919999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-87.0,46.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_keuken__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    T_start=T_start,
    A=1.9200000000000017)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={-84.0,43.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_keuken__4(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.993051961,
    hasBuildingShade=true,
    L=7.703738316723094,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=6.932211095174046)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-95.194428908,
        origin={-73.21290322580646,39.01935483870968})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_keuken__5(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.714449706,
    hasBuildingShade=true,
    L=7.939401740685503,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=3.6319203975173693)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.710593137,
        origin={-65.0,64.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    hasBuildingShade=true,
    L=47.52345950511433,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=13.753062101999694)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={950.0,92.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.009127746,
    hasBuildingShade=true,
    L=11.987052895172603,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=10.25721467364912)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-96.115503566,
        origin={932.0643086816721,71.70739549839229})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.563848287,
    hasBuildingShade=true,
    L=2.2271300559572595,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.7562979587359395)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-185.194428908,
        origin={894.9027777777778,107.93055555555556})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=6.4,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=3.16)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={-50.0,49.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=1.8571428571428568,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=3.8400000000000007)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-56.0,54.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    hasBuildingShade=true,
    L=32.18545771811533,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=9.738062101999693)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-30.0,92.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_148_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.026747068,
    hasBuildingShade=true,
    L=0.028413243165810308,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=10.319689917822146)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-97.125016349,
        origin={-48.00000000000001,72.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.865371957,
    hasBuildingShade=true,
    L=4.816582685673174,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=6.404388070450392)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-87.878903603,
        origin={984.0,1.6296296296296298})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=5.807142857142857,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=3.8400000000000007)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-70.0,16.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=3.7283018867924533,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=11.520000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-58.00000000000001,0.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_keuken__4(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.544495865,
    T_start=T_start,
    A=7.070354991109864)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-184.08561678,
        origin={-63.21290322580645,27.01935483870968})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=16.895000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={967.0,48.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    T_start=T_start,
    A=15.360000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={940.0,24.000000000000004})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.865371957,
    hasBuildingShade=true,
    L=4.756280072768399,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=10.887459719765667)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-87.878903603,
        origin={957.0,0.6296296296296295})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.597543395,
    T_start=T_start,
    A=5.159844958911073)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-187.125016349,
        origin={-93.0,8.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=5.957142857142857,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=5.120000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-84.0,16.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_toilet__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=3.7792452830188683,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=5.76)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={-85.0,0.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=21.066666666666666,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=15.080000000000005)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-12.999999999999998,48.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    hasBuildingShade=true,
    L=5.0,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=1.2800000000000011)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={-40.0,46.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_150_woonruimte__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.865371957,
    hasBuildingShade=true,
    L=3.7397131631702067,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=16.01097017612598)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-87.878903603,
        origin={-15.0,0.9259259259259258})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=2.3243902439024393,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=6.400000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1028.0,2.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=38.47333333333334,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=8.959999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1038.0,16.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    hasBuildingShade=true,
    L=1.7999999999999998,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=1.2800000000000011)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={76.0,32.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=18.537142857142857,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=2.96)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={67.00000000000001,30.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=13.695000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={1016.0,62.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    hasBuildingShade=true,
    L=12.36923076923077,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=4.479999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={994.0,55.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=4.820588235294118,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.6800000000000015)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1006.0,2.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_slaapkamer__4(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=38.52333333333334,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=10.240000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1038.0,46.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    hasBuildingShade=true,
    L=1.7999999999999998,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=5.119999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={76.0,42.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=15.348571428571432,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=4.439999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={83.0,50.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=45.775,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=6.380000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={36.00000000000001,62.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    hasBuildingShade=true,
    L=10.34,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=4.479999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={14.000000000000002,55.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_152_woonruimte__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=6.4,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=10.240000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={58.00000000000001,46.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=3.25,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.039999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1113.0,4.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    T_start=T_start,
    A=8.96)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={1102.0,18.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=14.994285714285716,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=3.6000000000000005)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={112.00000000000001,32.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=11.415384615384616,
    dh=13.8,
    hWal=3,
    T_start=T_start,
    A=13.695000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={1124.0,64.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=3.4378048780487807,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.040000000000004)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1135.0,4.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_slaapkamer__4(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    hasBuildingShade=true,
    L=23.200000000000003,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=10.240000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={1102.0,48.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=14.382857142857144,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=3.8000000000000034)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={96.00000000000001,50.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=2.0,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=5.119999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={102.00000000000001,42.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=11.415384615384616,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=9.680000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={144.00000000000003,64.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_154_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    hasBuildingShade=true,
    L=6.4,
    dh=3.2,
    hWal=3,
    T_start=T_start,
    A=10.240000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={122.00000000000001,48.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=23.478333333333342,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=8.32)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1188.0,19.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=3.74,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=6.4)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1178.0,6.000000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=14.306410256410256,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=8.320000000000006)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={221.0,42.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=2.6,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=1.9200000000000046)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={211.0,8.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_keuken__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_koer constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=6.4528,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=5.76)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={234.00000000000003,33.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=23.526666666666674,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=10.240000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1188.0,48.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=11.80128205128205,
    dh=13.8,
    hWal=3,
    T_start=T_start,
    A=13.054999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={1167.0,64.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=3.7925000000000004,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.039999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1157.0,6.000000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=4.587200000000006,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=5.120000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={260.0,16.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Wall_toilet constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=16.384615384615387,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=5.079999999999993)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={252.00000000000003,24.000000000000004})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    hasBuildingShade=true,
    L=2.4000000000000004,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=13.439999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={187.00000000000003,6.000000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=11.80128205128205,
    dh=17,
    hWal=3,
    T_start=T_start,
    A=10.139999999999997)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={187.00000000000003,64.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_156_woonruimte__4(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=8.1888,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=7.040000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={208.0,53.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_badkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=19.61772151898734,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=6.4)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={1288.0,-130.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_badkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=45.12105263157895,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=7.6800000000000015)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1298.0,-142.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_keuken(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=13.527777777777775,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=5.759999999999991)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={301.0,-108.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_keuken__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=6.527999999999999,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=2.8150000000000004)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={292.0,-103.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_keuken__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=5.419200000000004,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=3.739999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={310.0,-119.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=19.237974683544305,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=6.4)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={1268.0,-130.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_slaapkamer__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    T_start=T_start,
    A=12.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={1278.0,-182.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_slaapkamer__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=2.4731884,
    T_start=T_start,
    A=16.639999999999997)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-180.0,
        origin={1258.0,-156.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_slaapkamer__4(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=45.18947368421054,
    dh=-0.20000000000000018,
    hWal=3,
    T_start=T_start,
    A=8.574999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1298.0,-168.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    T_start=T_start,
    A=4.4800000000000075)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={285.0,-82.00000000000001})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_toilet__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=5.9664,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=5.119999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={292.0,-90.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    hasBuildingShade=true,
    L=6.217600000000001,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=16.639999999999997)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={318.0,-156.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_woonruimte__2(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=0.902392073,
    T_start=T_start,
    A=12.8)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-90.0,
        origin={298.0,-182.0})));
  IDEAS.Buildings.Components.OuterWall outerWall_zone_158_woonruimte__3(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_outer_wall constructionType,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    hasBuildingShade=true,
    L=12.718518518518522,
    dh=3,
    hWal=3,
    T_start=T_start,
    A=2.5600000000000023)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={314.0,-130.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_136_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=12.490254041570442)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={32.02571689761355,539.5513295483706})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_136_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=2.1828125000000034)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={31.929687499999993,517.0078125})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_136_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=24.880000000000027)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={67.30254041570439,539.986143187067})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_138_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=10.059999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={21.150432900432893,480.3538961038961})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_138_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=2.199999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={30.0,505.00000000000006})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_138_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=25.29780303030303)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={29.00883838383838,448.0795454545455})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_140_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=8.32)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={6.999999999999993,360.3333333333333})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_140_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=1.959999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={24.999999999999996,349.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_140_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=22.860000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={20.4,394.40000000000003})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_142_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=8.13679180887372)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={3.3583617747440186,330.9169510807737})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_142_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=2.1571929824561353)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={25.953216374269005,337.6725146198831})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_142_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=25.759999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={10.430034129692828,295.50034129692835})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_144_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=8.84)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-8.33333333333333,209.00000000000003})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_144_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=1.960000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={10.999999999999996,197.00000000000003})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_144_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=25.020000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={5.200000000000005,243.2})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_146_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=8.228571428571424)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-11.333333333333337,178.90476190476193})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_146_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=1.9600000000000017)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={8.999999999999995,185.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_146_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=24.880000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-4.399999999999995,143.4857142857143})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_148_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=8.659999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-21.675073313783003,50.367155425219956})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_148_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=1.3000000000000007)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-7.599999999999998,48.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_148_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=24.720000000000006)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-9.200000000000008,90.8})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_150_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=12.187225806451615)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-9.158422939068096,26.67096774193549})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_150_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=2.7200000000000006)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-34.500000000000014,8.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_150_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=25.37703703703704)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={39.714285714285715,20.835978835978835})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_152_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=8.879999999999999)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={124.66666666666666,22.66666666666667})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_152_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=2.2399999999999984)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={133.0,41.99999999999999})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_152_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=26.400000000000006)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={89.14285714285714,30.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_154_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=9.200000000000003)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={154.66666666666669,23.333333333333336})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_154_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=1.92)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={146.0,42.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_154_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=26.4)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={196.85714285714283,25.428571428571423})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_156_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=10.439999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={276.5714285714286,22.285714285714285})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_156_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=2.559999999999995)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={302.0,16.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_156_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=24.36)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={244.00000000000003,31.666666666666664})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_158_keuken(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=8.439999999999998)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={343.33333333333326,-112.00000000000001})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_158_toilet(
    redeclare package Medium=MediumAir,
    redeclare constructiontype__Default_floor_on_ground_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=2.240000000000002)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={335.0,-90.0})));
  IDEAS.Buildings.Components.SlabOnGround slabOnGround_zone_158_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare tabstype__Insulated_floor_heating_inv constructionType,
    inc=IDEAS.Types.Tilt.Floor,
    azi=4.043984727,
    T_start=T_start_fixed,
    A=20.80000000000001)
    "Opaque wall model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={350.4000000000001,-150.79999999999998})));
  IDEAS.Buildings.Components.Window window__Window_bedroom(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.274539896881408,
        dh=14.95,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.750308768,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.765166018,
        origin={984.7572830864004,436.22007596693686})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__10(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=11.792307692307693,
        dh=14.95,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={1166.0,64.0})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__11(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=56.58135815502307,
        dh=0.9500000000000002,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.036713515,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-97.696051722,
        origin={991.8198486082065,523.3216420799721})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__12(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.736000000000001,
        dh=0.9500000000000002,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={1298.0,-168.0})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__13(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.571200000000005,
        dh=4.15,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={292.0,-104.0})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__2(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.515350316471228,
        dh=14.95,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.763671001,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-8.53076561,
        origin={978.9668090586049,395.7787270573659})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__3(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.485294100590456,
        dh=14.95,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={970.0082135870646,288.09034945771054})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__4(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.611328894523758,
        dh=14.95,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.750308768,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.765166018,
        origin={965.2427169135996,245.77992403306322})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__5(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=46.98071585420859,
        dh=0.9500000000000002,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={953.8271420949795,134.09856304477506})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__6(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=31.78663924858204,
        dh=0.9500000000000002,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={949.8107149208504,89.91786412935406})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__7(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.None stateShading1(haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={968.0,48.00000000000001})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__8(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.None stateShading1(haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={1018.0,62.0})));

  IDEAS.Buildings.Components.Window window__Window_bedroom__9(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=11.433333333333332,
        dh=14.95,
        hWin=0.7,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.7,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=0.385)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={1126.0,64.0})));

  IDEAS.Buildings.Components.Window window__Window_kitchen(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=9.08425626166787,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.725438275,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-6.340191746,
        origin={-14.429493573646624,476.13455783718047})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__10(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=18.611428571428572,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={66.0,30.0})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__11(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=16.258974358974356,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={238.0,24.000000000000004})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__2(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.None stateShading1(haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.154641948,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=83.659808254,
        origin={-17.902139754777924,569.7669044171976})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__3(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=9.779627044596944,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.794634554,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-10.304846469,
        origin={-35.853374741600206,367.8064389211989})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__4(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=9.85928989430837,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.714449706,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.710593137,
        origin={-40.796029752167996,324.0397024783201})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__5(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.None stateShading1(haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={-56.00000000000001,172.0})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__6(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=16.86987589609762,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.812176614,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-11.309932474,
        origin={-52.353393621658206,214.23303189170898})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__7(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=7.939900496896714,
        dh=3.7,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.714449706,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.710593137,
        origin={-65.00496280979002,63.95037190209986})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__8(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=2.7714285714285714,
        dh=3.7,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-48.0,44.0})));

  IDEAS.Buildings.Components.Window window__Window_kitchen__9(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=15.142857142857146,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=1.4,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=2.8)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={110.0,32.0})));

  IDEAS.Buildings.Components.Window window__Window_living_2(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=18.86666666666667,
        dh=3.7,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={-15.999999999999996,48.00000000000001})));

  IDEAS.Buildings.Components.Window window__Window_living_2__2(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=11.307692307692308,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={132.0,64.0})));

  IDEAS.Buildings.Components.Window window__Window_living_2__3(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=11.541025641025639,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={158.0,64.0})));

  IDEAS.Buildings.Components.Window window__Window_living_2__4(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=45.96756756756757,
        dh=3.7,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={24.000000000000004,62.0})));

  IDEAS.Buildings.Components.Window window__Window_living_2__5(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=45.62499999999999,
        dh=3.7,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={48.00000000000001,62.0})));

  IDEAS.Buildings.Components.Window window__Window_living_2__6(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=44.117210430146436,
        dh=3.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-26.91357104748978,125.95071847761247})));

  IDEAS.Buildings.Components.Window window__Window_living_2__7(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.None stateShading1(haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-24.92178463455437,147.86036901990195})));

  IDEAS.Buildings.Components.Window window__Window_living_2__8(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.448031717635399,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.763671001,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-8.53076561,
        origin={0.516595470697549,406.110636471317})));

  IDEAS.Buildings.Components.Window window__Window_living_2__9(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.576902010522428,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.763671001,
    nWin=2.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-8.53076561,
        origin={-2.4502135879073434,386.33190941395105})));

  IDEAS.Buildings.Components.Window window__Window_living_3(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=11.81025641025641,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=3.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={188.0,64.0})));

  IDEAS.Buildings.Components.Window window__Window_living_3__2(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.61945662920027,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.750308768,
    nWin=3.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.765166018,
        origin={-14.9724905041329,244.20173630302543})));

  IDEAS.Buildings.Components.Window window__Window_living_3__3(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.487740583770885,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    nWin=3.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-10.353929397105484,284.1067766318397})));

  IDEAS.Buildings.Components.Window window__Window_living_3__4(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.28474553282962,
        dh=17.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.750308768,
    nWin=3.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-7.765166018,
        origin={4.487056676933846,434.2384156308482})));

  IDEAS.Buildings.Components.Window window__Window_living_3__5(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=5.462400000000002,
        dh=3.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    nWin=3.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={310.0,-120.0})));

  IDEAS.Buildings.Components.Window window__Window_living_3__6(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=45.96756756756757,
        dh=3.7,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=3.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={24.000000000000004,62.0})));

  IDEAS.Buildings.Components.Window window__Window_living_4(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=31.994477379889336,
        dh=3.5,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.705440941,
    nWin=4.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-5.194428908,
        origin={-30.53500088919052,86.11499021890427})));

  IDEAS.Buildings.Components.Window window__Window_living_4__2(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=25.402645101971633,
        dh=3.7,
        hWin=2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=2,
        wWin=0.55,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=1.036713515,
    nWin=4.0,
    A=1.1)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-97.696051722,
        origin={22.396333061945775,521.8923874240614})));

  IDEAS.Buildings.Components.Window window__Window_toilet(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=7.729921361300599,
        dh=18.4,
        hWin=0.2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-17.315191898442862,346.10884860934283})));

  IDEAS.Buildings.Components.Window window__Window_toilet__10(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=16.384615384615387,
        dh=18.4,
        hWin=0.2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={252.0,24.000000000000004})));

  IDEAS.Buildings.Components.Window window__Window_toilet__2(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=13.337536596169901,
        dh=18.4,
        hWin=0.2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-10.986393923832154,504.0816364570071})));

  IDEAS.Buildings.Components.Window window__Window_toilet__3(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.None stateShading1(haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.756678108,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-8.130102354,
        origin={-9.151471862576141,515.939696961967})));

  IDEAS.Buildings.Components.Window window__Window_toilet__4(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=7.827406765605422,
        dh=18.4,
        hWin=0.2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-19.64398987305358,330.13606076167855})));

  IDEAS.Buildings.Components.Window window__Window_toilet__5(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.None stateShading1(haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-31.64398987305357,192.1360607616786})));

  IDEAS.Buildings.Components.Window window__Window_toilet__6(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.None stateShading1(haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.779929731,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=-9.462322208,
        origin={-33.31519189844286,182.10884860934286})));

  IDEAS.Buildings.Components.Window window__Window_toilet__7(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=6.4,
        dh=4.6,
        hWin=0.2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=5.614781054,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=0.0,
        origin={-50.0,52.0})));

  IDEAS.Buildings.Components.Window window__Window_toilet__8(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=15.274285714285718,
        dh=18.4,
        hWin=0.2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={84.0,50.0})));

  IDEAS.Buildings.Components.Window window__Window_toilet__9(
    redeclare IDEAS.Buildings.Components.Shading.Interfaces.DoubleShading shaType(
      redeclare IDEAS.Buildings.Components.Shading.BuildingShade stateShading1(
        L=14.234285714285718,
        dh=18.4,
        hWin=0.2,
        haveBoundaryPorts=false),
      redeclare IDEAS.Buildings.Components.Shading.Box stateShading2(
        hWin=0.2,
        wWin=0.2,
        wLeft=10,
        wRight=10,
        ovDep=0.2,
        ovGap=0,
        hFin=10,
        finDep=0.2,
        finGap=0)),
    redeclare package Medium=MediumAir,
    redeclare parameter glazingtype__Double_wo_coating glazing,
    redeclare IDEAS.Buildings.Data.Frames.Pvc fraType(U_value=1.5),
    frac=0.1,
    inc=IDEAS.Types.Tilt.Wall,
    azi=4.043984727,
    nWin=1.0,
    A=0.04000000000000001)
      "Window model"
      annotation (Placement(
        transformation(
        extent={{6,-10},{-6,10}},
        rotation=90.0,
        origin={98.0,50.0})));

  IDEAS.Buildings.Components.Zone zone__136_badkamer(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    nSurf=nSurf1926,
    nPorts=nAir1926,
    V=21.360000000000014)
    "136_badkamer"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={1023.0072815533981,530.0800970873787})));
  IDEAS.Buildings.Components.Zone zone__136_keuken(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    nSurf=nSurf1421,
    nPorts=nAir1421,
    V=37.47076212471133)
    "136_keuken"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={-17.97428310238645,539.5513295483706})));
  IDEAS.Buildings.Components.Zone zone__136_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    redeclare IDEAS.Buildings.Components.Occupants.Input occNum(gain(k=multiplier_occ_zone_136_slaapkamer)),
    nSurf=nSurf1591,
    nPorts=nAir1591,
    V=53.435533980582576)
    "136_slaapkamer"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={995.5072815533981,544.5800970873786})));
  IDEAS.Buildings.Components.Zone zone__136_toilet(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    nSurf=nSurf1405,
    nPorts=nAir1405,
    V=6.54843750000001)
    "136_toilet"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={-18.070312500000004,517.0078125})));
  IDEAS.Buildings.Components.Zone zone__136_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    redeclare IDEAS.Buildings.Components.Occupants.Input occNum(gain(k=multiplier_occ_zone_136_woonruimte)),
    nSurf=nSurf1437,
    nPorts=nAir1437,
    V=74.64000000000009)
    "136_woonruimte"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={17.30254041570439,539.986143187067})));
  IDEAS.Buildings.Components.Zone zone__138_badkamer(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    nSurf=nSurf1910,
    nPorts=nAir1910,
    V=17.277952218430023)
    "138_badkamer"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={944.7863481228669,455.863481228669})));
  IDEAS.Buildings.Components.Zone zone__138_keuken(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    nSurf=nSurf1389,
    nPorts=nAir1389,
    V=30.179999999999996)
    "138_keuken"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={-28.849567099567107,480.3538961038961})));
  IDEAS.Buildings.Components.Zone zone__138_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    redeclare IDEAS.Buildings.Components.Occupants.Input occNum(gain(k=multiplier_occ_zone_138_slaapkamer)),
    nSurf=nSurf1581,
    nPorts=nAir1581,
    V=59.1303071672355)
    "138_slaapkamer"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={955.655290102389,441.2195676905575})));
  IDEAS.Buildings.Components.Zone zone__138_toilet(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    nSurf=nSurf1398,
    nPorts=nAir1398,
    V=6.599999999999996)
    "138_toilet"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={-20.0,505.00000000000006})));
  IDEAS.Buildings.Components.Zone zone__138_woonruimte(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    redeclare IDEAS.Buildings.Components.Occupants.Input occNum(gain(k=multiplier_occ_zone_138_woonruimte)),
    nSurf=nSurf1371,
    nPorts=nAir1371,
    V=75.89340909090909)
    "138_woonruimte"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={-20.99116161616162,448.0795454545455})));
  IDEAS.Buildings.Components.Zone zone__140_badkamer(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    nSurf=nSurf1894,
    nPorts=nAir1894,
    V=17.219685497111602)
    "140_badkamer"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={936.025308604439,390.01657646701125})));
  IDEAS.Buildings.Components.Zone zone__140_keuken(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
    nSurf=nSurf1355,
    nPorts=nAir1355,
    V=24.96)
    "140_keuken"
    annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=0,
        origin={-43.00000000000001,360.3333333333333})));
  IDEAS.Buildings.Components.Zone zone__140_slaapkamer(
    redeclare package Medium=MediumAir,
    redeclare IDEAS.Buildings.Components.InterzonalAirFlow.AirTight interzonalAirFlow,
    allowFlowReversal=true,
    n50=7,
    final mSenFac=mSenFac,
    T_start=T_start_fixed,
